manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM60VA + ERST20D-*M*D,15.10.2019,4,R32,"1,200 kg",41.0,60,187.0,6.6,4.74,-7.0,-20.0,5.8,3.02,3.6,4.56,2.8,6.36,2.6,8.39,5.8,3.02,5.48,2.66,,60.0,15.0,15.0,15.0,0.0,1,1.12,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,15.10.2019,4,R32,"1,200 kg",41.0,60,133.0,6.0,3.41,-7.0,-20.0,5.3,2.04,3.2,3.33,2.6,4.48,2.6,6.34,5.3,2.04,5.09,1.9,,60.0,15.0,15.0,15.0,0.0,1,0.91,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM80VA + EHSD-*M*D,15.10.2019,2,R32,"1,200 kg",41.0,62,182.0,7.1,4.62,-7.0,-20.0,6.3,2.95,3.8,4.57,2.7,6.14,2.6,8.39,6.3,2.95,5.95,2.64,,60.0,15.0,15.0,15.0,0.0,1,1.15,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,15.10.2019,2,R32,"1,200 kg",41.0,62,131.0,7.1,3.35,-7.0,-20.0,6.3,2.0,3.8,3.39,2.5,4.24,2.6,6.34,6.3,2.0,5.95,1.92,,60.0,15.0,15.0,15.0,0.0,1,1.15,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM80VA + EHST20D-*M*D,15.10.2019,4,R32,"1,200 kg",41.0,62,182.0,7.1,4.62,-7.0,-20.0,6.3,2.95,3.8,4.57,2.7,6.14,2.6,8.39,6.3,2.95,5.95,2.64,,60.0,15.0,15.0,15.0,0.0,1,1.15,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,15.10.2019,4,R32,"1,200 kg",41.0,62,131.0,7.1,3.35,-7.0,-20.0,6.3,2.0,3.8,3.39,2.5,4.24,2.6,6.34,6.3,2.0,5.95,1.92,,60.0,15.0,15.0,15.0,0.0,1,1.15,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM80VA + ERSD-*M*D,15.10.2019,2,R32,"1,200 kg",41.0,62,187.0,7.1,4.74,-7.0,-20.0,6.3,3.0,3.8,4.62,2.7,6.14,2.6,8.39,6.3,3.0,5.95,2.64,,60.0,15.0,15.0,15.0,0.0,1,1.15,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,15.10.2019,2,R32,"1,200 kg",41.0,62,133.0,7.1,3.41,-7.0,-20.0,6.3,2.06,3.8,3.39,2.5,4.24,2.6,6.34,6.3,2.06,5.95,1.92,,60.0,15.0,15.0,15.0,0.0,1,1.15,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM80VA + ERST20D-*M*D,15.10.2019,4,R32,"1,200 kg",41.0,62,187.0,7.1,4.74,-7.0,-20.0,6.3,3.0,3.8,4.62,2.7,6.14,2.6,8.39,6.3,3.0,5.95,2.64,,60.0,15.0,15.0,15.0,0.0,1,1.15,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,15.10.2019,4,R32,"1,200 kg",41.0,62,133.0,7.1,3.41,-7.0,-20.0,6.3,2.06,3.8,3.39,2.5,4.24,2.6,6.34,6.3,2.06,5.95,1.92,,60.0,15.0,15.0,15.0,0.0,1,1.15,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SHWM60VAH + EHST17D-*M*D,02.11.2022,4,R32,"1,100 kg",41.0,57,175.0,6.1,4.44,-10.0,-25.0,5.4,2.78,4.1,4.43,3.4,6.27,3.7,7.11,6.1,2.26,6.1,2.26,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,57,126.0,6.0,3.22,-7.0,-25.0,5.31,1.85,3.7,3.13,3.1,4.66,3.9,6.53,5.31,1.85,5.8,1.64,,60.0,15.0,15.0,15.0,0.0,1,0.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SHWM60VAH + ERST17D-*M*BD,02.11.2022,4,R32,"1,100 kg",41.0,57,178.0,6.1,4.53,-10.0,-25.0,5.4,2.78,4.1,4.43,3.4,6.27,3.7,7.11,6.1,2.26,6.1,2.26,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,57,128.0,6.0,3.27,-7.0,-25.0,5.31,1.85,3.7,3.13,3.1,4.66,3.9,6.53,5.31,1.85,5.8,1.64,,60.0,15.0,15.0,15.0,0.0,1,0.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM100VA + EHST17D-*M*D,02.11.2022,4,R32,"1,100 kg",41.0,60,179.0,7.8,4.54,-10.0,-25.0,6.9,2.99,4.5,4.57,3.4,5.84,3.7,6.98,7.8,2.34,7.8,2.34,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,60,133.0,7.5,3.39,-7.0,-25.0,6.63,1.8,4.1,3.41,3.5,4.79,3.9,6.9,6.63,1.8,6.1,1.69,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM100VA + ERST17D-*M*D,02.11.2022,4,R32,"1,100 kg",41.0,60,182.0,7.8,4.61,-10.0,-25.0,6.9,2.99,4.5,4.57,3.4,5.84,3.7,6.98,7.8,2.34,7.8,2.34,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,60,134.0,7.5,3.43,-7.0,-25.0,6.63,1.8,4.1,3.41,3.5,4.79,3.9,6.9,6.63,1.8,6.1,1.69,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM100VAH + EHST17D-*M*D,02.11.2022,4,R32,"1,100 kg",41.0,60,174.0,7.8,4.43,-10.0,-25.0,6.9,2.79,4.5,4.43,3.4,5.89,3.7,7.04,7.8,2.22,7.8,2.22,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,60,127.0,7.5,3.26,-7.0,-25.0,6.63,1.68,4.1,3.23,3.5,4.8,3.9,6.78,6.63,1.68,6.1,1.59,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM100VAH + ERST17D-*M*D,02.11.2022,4,R32,"1,100 kg",41.0,60,177.0,7.8,4.5,-10.0,-25.0,6.9,2.79,4.5,4.43,3.4,5.89,3.7,7.04,7.8,2.22,7.8,2.22,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,60,129.0,7.5,3.29,-7.0,-25.0,6.63,1.68,4.1,3.23,3.5,4.8,3.9,6.78,6.63,1.68,6.1,1.59,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM80VA2 + EHST17D-*M*D,02.11.2022,4,R32,"1,100 kg",41.0,59,183.0,6.6,4.66,-10.0,-25.0,5.9,3.16,4.4,4.61,3.4,6.22,3.7,7.38,6.6,2.4,6.6,2.4,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,59,133.0,7.0,3.39,-7.0,-25.0,6.2,1.91,3.8,3.39,3.1,4.69,3.9,6.67,6.2,1.91,5.8,1.68,,60.0,15.0,15.0,15.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM80VA2 + ERST17D-*M*BD,02.11.2022,4,R32,"1,100 kg",41.0,59,187.0,6.6,4.74,-10.0,-25.0,5.9,3.16,4.4,4.61,3.4,6.22,3.7,7.38,6.6,2.4,6.6,2.4,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,59,135.0,7.0,3.44,-7.0,-25.0,6.2,1.91,3.8,3.39,3.1,4.69,3.9,6.67,6.2,1.91,5.8,1.68,,60.0,15.0,15.0,15.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM80VAH2 + EHST17D-*M*D,02.11.2022,4,R32,"1,100 kg",41.0,59,175.0,6.6,4.44,-10.0,-25.0,5.9,2.86,4.4,4.35,3.4,6.22,3.7,7.38,6.6,2.23,6.6,2.23,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,59,128.0,7.0,3.29,-7.0,-25.0,6.2,1.81,3.8,3.25,3.1,4.69,3.9,6.67,6.2,1.81,5.8,1.58,,60.0,15.0,15.0,15.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM80VAH2 + ERST17D-*M*BD,02.11.2022,4,R32,"1,100 kg",41.0,59,178.0,6.6,4.52,-10.0,-25.0,5.9,2.86,4.4,4.35,3.4,6.22,3.7,7.38,6.6,2.23,6.6,2.23,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,02.11.2022,4,R32,"1,100 kg",41.0,59,130.0,7.0,3.33,-7.0,-25.0,6.2,1.81,3.8,3.25,3.1,4.69,3.9,6.67,6.2,1.81,5.8,1.58,,60.0,15.0,15.0,15.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SHWM60VAH + EHSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,57,175.0,6.1,4.44,-10.0,-25.0,5.4,2.78,4.1,4.43,3.4,6.27,3.7,7.11,6.1,2.26,6.1,2.26,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,57,126.0,6.0,3.22,-7.0,-25.0,5.31,1.85,3.7,3.13,3.1,4.66,3.9,6.53,5.31,1.85,5.8,1.64,,60.0,15.0,15.0,15.0,0.0,1,0.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SHWM60VAH + ERSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,57,178.0,6.1,4.53,-10.0,-25.0,5.4,2.78,4.1,4.43,3.4,6.27,3.7,7.11,6.1,2.26,6.1,2.26,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,57,128.0,6.0,3.27,-7.0,-25.0,5.31,1.85,3.7,3.13,3.1,4.66,3.9,6.53,5.31,1.85,5.8,1.64,,60.0,15.0,15.0,15.0,0.0,1,0.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SWM100VA + EHSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,60,179.0,7.8,4.54,-10.0,-25.0,6.9,2.99,4.5,4.57,3.4,5.84,3.7,6.98,7.8,2.34,7.8,2.34,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,60,133.0,7.5,3.39,-7.0,-25.0,6.63,1.8,4.1,3.41,3.5,4.79,3.9,6.9,6.63,1.8,6.1,1.69,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SWM100VA + ERSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,60,182.0,7.8,4.61,-10.0,-25.0,6.9,2.99,4.5,4.57,3.4,5.84,3.7,6.98,7.8,2.34,7.8,2.34,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,60,134.0,7.5,3.43,-7.0,-25.0,6.63,1.8,4.1,3.41,3.5,4.79,3.9,6.9,6.63,1.8,6.1,1.69,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SWM100VAH + EHSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,60,174.0,7.8,4.43,-10.0,-25.0,6.9,2.79,4.5,4.43,3.4,5.89,3.7,7.04,7.8,2.22,7.8,2.22,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,60,127.0,7.5,3.26,-7.0,-25.0,6.63,1.68,4.1,3.23,3.5,4.8,3.9,6.78,6.63,1.68,6.1,1.59,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SWM100VAH + ERSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,60,177.0,7.8,4.5,-10.0,-25.0,6.9,2.79,4.5,4.43,3.4,5.89,3.7,7.04,7.8,2.22,7.8,2.22,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,60,129.0,7.5,3.29,-7.0,-25.0,6.63,1.68,4.1,3.23,3.5,4.8,3.9,6.78,6.63,1.68,6.1,1.59,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SWM80VA2 + EHSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,59,183.0,6.6,4.66,-10.0,-25.0,5.9,3.16,4.4,4.61,3.4,6.22,3.7,7.38,6.6,2.4,6.6,2.4,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,59,133.0,7.0,3.39,-7.0,-25.0,6.2,1.91,3.8,3.39,3.1,4.69,3.9,6.67,6.2,1.91,5.8,1.68,,60.0,15.0,15.0,15.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SWM80VA2 + ERSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,59,187.0,6.6,4.74,-10.0,-25.0,5.9,3.16,4.4,4.61,3.4,6.22,3.7,7.38,6.6,2.4,6.6,2.4,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,59,135.0,7.0,3.44,-7.0,-25.0,6.2,1.91,3.8,3.39,3.1,4.69,3.9,6.67,6.2,1.91,5.8,1.68,,60.0,15.0,15.0,15.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SWM80VAH2 + EHSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,59,175.0,6.6,4.44,-10.0,-25.0,5.9,2.86,4.4,4.35,3.4,6.22,3.7,7.38,6.6,2.23,6.6,2.23,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,59,128.0,7.0,3.29,-7.0,-25.0,6.2,1.81,3.8,3.25,3.1,4.69,3.9,6.67,6.2,1.81,5.8,1.58,,60.0,15.0,15.0,15.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,SUZ-SWM80VAH2 + ERSD-*M*D,02.11.2022,2,R32,"1,100 kg",41.0,59,178.0,6.6,4.52,-10.0,-25.0,5.9,2.86,4.4,4.35,3.4,6.22,3.7,7.38,6.6,2.23,6.6,2.23,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+200D,02.11.2022,2,R32,"1,100 kg",41.0,59,130.0,7.0,3.33,-7.0,-25.0,6.2,1.81,3.8,3.25,3.1,4.69,3.9,6.67,6.2,1.81,5.8,1.58,,60.0,15.0,15.0,15.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Mr.SLIM+ 8-200D,PUHZ-FRP71VHA2 + EHSC-*M*D,06.03.2020,2,R410A,"3,800 kg",40.0,68,163.0,7.5,4.15,-7.0,-20.0,6.6,2.54,4.7,4.38,5.4,5.4,6.2,7.16,6.6,2.54,6.02,2.26,,60.0,20.0,20.0,20.0,5.0,1,1.48,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Mr.SLIM+ 8-200D,06.03.2020,2,R410A,"3,800 kg",40.0,68,121.0,7.5,3.11,-7.0,-20.0,6.6,2.07,4.1,3.12,2.8,4.03,1.6,4.59,6.6,2.07,6.02,1.87,,60.0,20.0,20.0,20.0,5.0,1,1.48,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Mr.SLIM+ 8-200D,PUHZ-FRP71VHA2 + EHST20C-*M*D,06.03.2020,4,R410A,"3,800 kg",40.0,68,163.0,7.5,4.15,-7.0,-20.0,6.6,2.54,4.7,4.38,5.4,5.4,6.2,7.16,6.6,2.54,6.02,2.26,,60.0,20.0,20.0,20.0,5.0,1,1.48,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Mr.SLIM+ 8-200D,06.03.2020,4,R410A,"3,800 kg",40.0,68,121.0,7.5,3.11,-7.0,-20.0,6.6,2.07,4.1,3.12,2.8,4.03,1.6,4.59,6.6,2.07,6.02,1.87,,60.0,20.0,20.0,20.0,5.0,1,1.48,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100VHA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,70,164.0,10.4,4.16,-7.0,-20.0,9.2,2.47,5.6,4.19,4.3,5.51,7.3,7.43,9.2,2.47,8.58,2.22,,60.0,15.0,15.0,15.0,0.0,1,1.82,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,09.04.2020,2,R410A,"4,600 kg",40.0,70,125.0,10.0,3.2,-7.0,-20.0,8.9,1.79,5.4,3.16,3.9,4.37,7.0,6.58,8.9,1.79,8.35,1.68,,60.0,15.0,15.0,15.0,0.0,1,1.65,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100VHA(-BS) + EHST20C-*M*C,09.04.2020,3,R410A,"4,600 kg",40.0,70,164.0,10.4,4.16,-7.0,-20.0,9.2,2.47,5.6,4.19,4.3,5.51,7.3,7.43,9.2,2.47,8.58,2.22,,60.0,15.0,15.0,15.0,0.0,1,1.82,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,09.04.2020,3,R410A,"4,600 kg",40.0,70,125.0,10.0,3.2,-7.0,-20.0,8.9,1.79,5.4,3.16,3.9,4.37,7.0,6.58,8.9,1.79,8.35,1.68,,60.0,15.0,15.0,15.0,0.0,1,1.65,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100VHA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,70,166.0,10.4,4.23,-7.0,-20.0,9.2,2.47,5.6,4.24,4.3,5.49,7.3,7.43,9.2,2.47,8.58,2.22,,60.0,15.0,15.0,15.0,0.0,1,1.82,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,09.04.2020,2,R410A,"4,600 kg",40.0,70,127.0,10.0,3.24,-7.0,-20.0,8.9,1.79,5.4,3.18,3.9,4.37,7.0,6.58,8.9,1.79,8.35,1.68,,60.0,15.0,15.0,15.0,0.0,1,1.65,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100VHA(-BS) + ERST20C-*M*C,09.04.2020,3,R410A,"4,600 kg",40.0,70,166.0,10.4,4.23,-7.0,-20.0,9.2,2.47,5.6,4.24,4.3,5.49,7.3,7.43,9.2,2.47,8.58,2.22,,60.0,15.0,15.0,15.0,0.0,1,1.82,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,09.04.2020,3,R410A,"4,600 kg",40.0,70,127.0,10.0,3.24,-7.0,-20.0,8.9,1.79,5.4,3.18,3.9,4.37,7.0,6.58,8.9,1.79,8.35,1.68,,60.0,15.0,15.0,15.0,0.0,1,1.65,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100YHA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,70,163.0,10.4,4.16,-7.0,-20.0,9.2,2.47,5.6,4.23,4.3,5.54,7.3,7.43,9.2,2.47,8.58,2.21,,60.0,22.0,22.0,22.0,0.0,1,1.82,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,09.04.2020,2,R410A,"4,600 kg",40.0,70,125.0,10.0,3.2,-7.0,-20.0,8.9,1.79,5.4,3.19,3.9,4.39,7.0,6.58,8.9,1.79,8.35,1.7,,60.0,22.0,22.0,22.0,0.0,1,1.65,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100YHA(-BS) + EHST20C-*M*C,09.04.2020,3,R410A,"4,600 kg",40.0,70,163.0,10.4,4.16,-7.0,-20.0,9.2,2.47,5.6,4.23,4.3,5.54,7.3,7.43,9.2,2.47,8.58,2.21,,60.0,22.0,22.0,22.0,0.0,1,1.82,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,09.04.2020,3,R410A,"4,600 kg",40.0,70,125.0,10.0,3.2,-7.0,-20.0,8.9,1.79,5.4,3.19,3.9,4.39,7.0,6.58,8.9,1.79,8.35,1.7,,60.0,22.0,22.0,22.0,0.0,1,1.65,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100YHA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,70,166.0,10.4,4.23,-7.0,-20.0,9.2,2.47,5.6,4.24,4.3,5.54,7.3,7.43,9.2,2.47,8.58,2.21,,60.0,22.0,22.0,22.0,0.0,1,1.82,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,09.04.2020,2,R410A,"4,600 kg",40.0,70,127.0,10.0,3.24,-7.0,-20.0,8.9,1.79,5.4,3.19,3.9,4.39,7.0,6.58,8.9,1.79,8.35,1.7,,60.0,22.0,22.0,22.0,0.0,1,1.65,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100YHA(-BS) + ERST20C-*M*C,09.04.2020,3,R410A,"4,600 kg",40.0,70,166.0,10.4,4.23,-7.0,-20.0,9.2,2.47,5.6,4.24,4.3,5.54,7.3,7.43,9.2,2.47,8.58,2.21,,60.0,22.0,22.0,22.0,0.0,1,1.82,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,09.04.2020,3,R410A,"4,600 kg",40.0,70,127.0,10.0,3.24,-7.0,-20.0,8.9,1.79,5.4,3.19,3.9,4.39,7.0,6.58,8.9,1.79,8.35,1.7,,60.0,22.0,22.0,22.0,0.0,1,1.65,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100VAA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,200 kg",40.0,60,167.0,10.6,4.25,-7.0,-20.0,9.4,2.75,5.7,4.16,4.5,5.55,4.3,7.47,9.4,2.75,8.96,2.44,,60.0,15.0,15.0,15.0,0.0,1,1.64,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,09.04.2020,2,R410A,"4,200 kg",40.0,60,130.0,10.0,3.33,-7.0,-20.0,8.9,1.95,5.4,3.2,4.7,4.79,5.3,6.12,8.9,1.95,8.58,1.84,,60.0,15.0,15.0,15.0,0.0,1,1.42,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100VAA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"4,200 kg",40.0,60,167.0,10.6,4.25,-7.0,-20.0,9.4,2.75,5.7,4.16,4.5,5.55,4.3,7.47,9.4,2.75,8.96,2.44,,60.0,15.0,15.0,15.0,0.0,1,1.64,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,09.04.2020,4,R410A,"4,200 kg",40.0,60,130.0,10.0,3.33,-7.0,-20.0,8.9,1.95,5.4,3.2,4.7,4.79,5.3,6.12,8.9,1.95,8.58,1.84,,60.0,15.0,15.0,15.0,0.0,1,1.42,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100VAA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,200 kg",40.0,60,170.0,10.6,4.32,-7.0,-20.0,9.4,2.75,5.7,4.21,4.5,5.55,4.3,7.47,9.4,2.75,8.96,2.44,,60.0,15.0,15.0,15.0,0.0,1,1.64,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,09.04.2020,2,R410A,"4,200 kg",40.0,60,132.0,10.0,3.37,-7.0,-20.0,8.9,1.95,5.4,3.22,4.7,4.79,5.3,6.12,8.9,1.95,8.58,1.84,,60.0,15.0,15.0,15.0,0.0,1,1.42,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100VAA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"4,200 kg",40.0,60,170.0,10.6,4.32,-7.0,-20.0,9.4,2.75,5.7,4.21,4.5,5.55,4.3,7.47,9.4,2.75,8.96,2.44,,60.0,15.0,15.0,15.0,0.0,1,1.64,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,09.04.2020,4,R410A,"4,200 kg",40.0,60,132.0,10.0,3.37,-7.0,-20.0,8.9,1.95,5.4,3.22,4.7,4.79,5.3,6.12,8.9,1.95,8.58,1.84,,60.0,15.0,15.0,15.0,0.0,1,1.42,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100YAA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,200 kg",40.0,60,165.0,10.6,4.21,-7.0,-20.0,9.4,2.75,5.7,4.14,4.5,5.55,4.3,7.47,9.4,2.75,8.96,2.44,,60.0,22.0,22.0,22.0,0.0,1,1.64,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,09.04.2020,2,R410A,"4,200 kg",40.0,60,129.0,10.0,3.3,-7.0,-20.0,8.9,1.95,5.4,3.18,4.7,4.79,5.3,6.12,8.9,1.95,8.58,1.84,,60.0,22.0,22.0,22.0,0.0,1,1.42,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100YAA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"4,200 kg",40.0,60,165.0,10.6,4.21,-7.0,-20.0,9.4,2.75,5.7,4.14,4.5,5.55,4.3,7.47,9.4,2.75,8.96,2.44,,60.0,22.0,22.0,22.0,0.0,1,1.64,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,09.04.2020,4,R410A,"4,200 kg",40.0,60,129.0,10.0,3.3,-7.0,-20.0,8.9,1.95,5.4,3.18,4.7,4.79,5.3,6.12,8.9,1.95,8.58,1.84,,60.0,22.0,22.0,22.0,0.0,1,1.42,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100YAA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,200 kg",40.0,60,169.0,10.6,4.31,-7.0,-20.0,9.4,2.75,5.7,4.2,4.5,5.55,4.3,7.47,9.4,2.75,8.96,2.44,,60.0,22.0,22.0,22.0,0.0,1,1.64,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,09.04.2020,2,R410A,"4,200 kg",40.0,60,132.0,10.0,3.36,-7.0,-20.0,8.9,1.95,5.4,3.22,4.7,4.79,5.3,6.12,8.9,1.95,8.58,1.84,,60.0,22.0,22.0,22.0,0.0,1,1.42,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100YAA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"4,200 kg",40.0,60,169.0,10.6,4.31,-7.0,-20.0,9.4,2.75,5.7,4.2,4.5,5.55,4.3,7.47,9.4,2.75,8.96,2.44,,60.0,22.0,22.0,22.0,0.0,1,1.64,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,09.04.2020,4,R410A,"4,200 kg",40.0,60,132.0,10.0,3.36,-7.0,-20.0,8.9,1.95,5.4,3.22,4.7,4.79,5.3,6.12,8.9,1.95,8.58,1.84,,60.0,22.0,22.0,22.0,0.0,1,1.42,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,PUHZ-SW100VAA + EHST30C-*M*D,14.02.2020,4,R410A,"4,200 kg",40.0,60,167.0,10.6,4.25,-7.0,-20.0,9.4,2.75,5.7,4.21,4.5,5.55,4.3,7.47,9.4,2.75,9.55,1.8,,60.0,15.0,15.0,15.0,0.0,1,1.6,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,14.02.2020,4,R410A,"4,200 kg",40.0,60,130.0,10.0,3.33,-7.0,-20.0,8.9,1.95,5.4,3.22,4.7,4.79,5.3,6.12,8.9,1.95,9.55,1.8,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,PUHZ-SW100VAA + ERST30C-*M*D,14.02.2020,4,R410A,"4,200 kg",40.0,60,170.0,10.6,4.32,-7.0,-20.0,9.4,2.75,5.7,4.21,4.5,5.55,4.3,7.47,9.4,2.75,9.55,1.8,,60.0,15.0,15.0,15.0,0.0,1,1.6,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,14.02.2020,4,R410A,"4,200 kg",40.0,60,132.0,10.0,3.37,-7.0,-20.0,8.9,1.95,5.4,3.22,4.7,4.79,5.3,6.12,8.9,1.95,9.55,1.8,,60.0,15.0,15.0,15.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,PUHZ-SW100YAA + EHST30C-*M*D,14.02.2020,4,R410A,"4,200 kg",40.0,60,165.0,10.6,4.21,-7.0,-20.0,9.4,2.75,5.7,4.21,4.5,5.55,4.3,7.47,9.4,2.75,9.55,1.8,,60.0,22.0,22.0,22.0,0.0,1,1.6,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,14.02.2020,4,R410A,"4,200 kg",40.0,60,129.0,10.0,3.3,-7.0,-20.0,8.9,1.95,5.4,3.22,4.7,4.79,5.3,6.12,8.9,1.95,9.55,1.8,,60.0,22.0,22.0,22.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,PUHZ-SW100YAA + ERST30C-*M*D,14.02.2020,4,R410A,"4,200 kg",40.0,60,169.0,10.6,4.31,-7.0,-20.0,9.4,2.75,5.7,4.21,4.5,5.55,4.3,7.47,9.4,2.75,9.55,1.8,,60.0,22.0,22.0,22.0,0.0,1,1.6,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,14.02.2020,4,R410A,"4,200 kg",40.0,60,132.0,10.0,3.36,-7.0,-20.0,8.9,1.95,5.4,3.22,4.7,4.79,5.3,6.12,8.9,1.95,9.55,1.8,,60.0,22.0,22.0,22.0,0.0,1,1.4,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-200D AA,PUD-SWM100VAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,600 kg",41.0,59,178.0,10.0,4.53,-7.0,-25.0,8.8,3.1,5.7,4.46,5.4,5.68,4.5,7.76,8.8,3.1,8.57,2.85,,60.0,15.0,15.0,15.0,0.0,1,1.43,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-200D AA,06.10.2020,2,R32,"1,600 kg",41.0,59,131.0,10.0,3.35,-7.0,-25.0,8.8,2.0,5.7,3.16,5.2,4.77,3.6,6.92,8.8,2.0,8.57,1.93,,60.0,15.0,15.0,15.0,0.0,1,1.43,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-200D AA,PUD-SWM100YAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,600 kg",41.0,59,177.0,10.0,4.49,-7.0,-25.0,8.8,3.1,5.7,4.46,5.4,5.68,4.5,7.76,8.8,3.1,8.57,2.85,,60.0,22.0,22.0,22.0,0.0,1,1.43,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-200D AA,06.10.2020,2,R32,"1,600 kg",41.0,59,130.0,10.0,3.33,-7.0,-25.0,8.8,2.0,5.7,3.16,5.2,4.77,3.6,6.92,8.8,2.0,8.57,1.93,,60.0,22.0,22.0,22.0,0.0,1,1.43,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-200D AA,PUD-SWM120VAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,600 kg",41.0,60,177.0,12.0,4.5,-7.0,-25.0,10.6,2.85,6.5,4.45,5.6,5.83,4.4,7.86,10.6,2.85,10.2,2.64,,60.0,15.0,15.0,15.0,0.0,1,1.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-200D AA,06.10.2020,2,R32,"1,600 kg",41.0,60,129.0,12.0,3.3,-7.0,-25.0,10.6,1.94,6.5,3.1,5.3,4.73,4.3,6.94,10.6,1.94,10.2,1.88,,60.0,15.0,15.0,15.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-200D AA,PUD-SWM120YAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,600 kg",41.0,60,176.0,12.0,4.47,-7.0,-25.0,10.6,2.85,6.5,4.45,5.6,5.83,4.4,7.86,10.6,2.85,10.2,2.64,,60.0,22.0,22.0,22.0,0.0,1,1.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-200D AA,06.10.2020,2,R32,"1,600 kg",41.0,60,128.0,12.0,3.28,-7.0,-25.0,10.6,1.94,6.5,3.1,5.3,4.73,4.3,6.94,10.6,1.94,10.2,1.88,,60.0,22.0,22.0,22.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,06.10.2020,4,R32,"1,600 kg",41.0,59,178.0,10.0,4.53,-7.0,-25.0,8.8,3.1,5.7,4.46,5.4,5.68,4.5,7.76,8.8,3.1,8.57,2.85,,60.0,15.0,15.0,15.0,0.0,1,1.43,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,06.10.2020,4,R32,"1,600 kg",41.0,59,131.0,10.0,3.35,-7.0,-25.0,8.8,2.0,5.7,3.16,5.2,4.77,3.6,6.92,8.8,2.0,8.57,1.93,,60.0,15.0,15.0,15.0,0.0,1,1.43,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,06.10.2020,4,R32,"1,600 kg",41.0,59,177.0,10.0,4.49,-7.0,-25.0,8.8,3.1,5.7,4.46,5.4,5.68,4.5,7.76,8.8,3.1,8.57,2.85,,60.0,22.0,22.0,22.0,0.0,1,1.43,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,06.10.2020,4,R32,"1,600 kg",41.0,59,130.0,10.0,3.33,-7.0,-25.0,8.8,2.0,5.7,3.16,5.2,4.77,3.6,6.92,8.8,2.0,8.57,1.93,,60.0,22.0,22.0,22.0,0.0,1,1.43,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,06.10.2020,4,R32,"1,600 kg",41.0,60,177.0,12.0,4.5,-7.0,-25.0,10.6,2.85,6.5,4.45,5.6,5.83,4.4,7.86,10.6,2.85,10.2,2.64,,60.0,15.0,15.0,15.0,0.0,1,1.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,06.10.2020,4,R32,"1,600 kg",41.0,60,129.0,12.0,3.3,-7.0,-25.0,10.6,1.94,6.5,3.1,5.3,4.73,4.3,6.94,10.6,1.94,10.2,1.88,,60.0,15.0,15.0,15.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,06.10.2020,4,R32,"1,600 kg",41.0,60,176.0,12.0,4.47,-7.0,-25.0,10.6,2.85,6.5,4.45,5.6,5.83,4.4,7.86,10.6,2.85,10.2,2.64,,60.0,22.0,22.0,22.0,0.0,1,1.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,06.10.2020,4,R32,"1,600 kg",41.0,60,128.0,12.0,3.28,-7.0,-25.0,10.6,1.94,6.5,3.1,5.3,4.73,4.3,6.94,10.6,1.94,10.2,1.88,,60.0,22.0,22.0,22.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112VAA(-BS),27.07.2020,2,R32,"3,000 kg",40.0,60,195.0,10.0,4.95,-7.0,-25.0,8.8,3.31,5.7,4.61,4.9,6.68,4.6,9.1,8.8,3.31,8.78,3.03,,60.0,15.0,15.0,15.0,0.0,1,1.22,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,27.07.2020,2,R32,"3,000 kg",40.0,60,136.0,10.0,3.48,-7.0,-25.0,8.8,2.21,5.4,3.31,5.2,4.61,4.7,6.35,8.8,2.21,8.78,2.11,,60.0,15.0,15.0,15.0,0.0,1,1.22,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112VAA(-BS) + EHPT20X-*M*D,27.07.2020,4,R32,"3,000 kg",40.0,60,191.0,10.0,4.86,-7.0,-25.0,8.8,3.31,5.7,4.56,4.9,6.68,4.6,9.1,8.8,3.31,8.78,3.03,,60.0,15.0,15.0,15.0,0.0,1,1.22,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,27.07.2020,4,R32,"3,000 kg",40.0,60,134.0,10.0,3.43,-7.0,-25.0,8.8,2.21,5.4,3.27,5.2,4.61,4.7,6.35,8.8,2.21,8.78,2.11,,60.0,15.0,15.0,15.0,0.0,1,1.22,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112VAA(-BS) + EHPX-*M*D,27.07.2020,2,R32,"3,000 kg",40.0,60,191.0,10.0,4.86,-7.0,-25.0,8.8,3.31,5.7,4.56,4.9,6.68,4.6,9.1,8.8,3.31,8.78,3.03,,60.0,15.0,15.0,15.0,0.0,1,1.22,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,27.07.2020,2,R32,"3,000 kg",40.0,60,134.0,10.0,3.43,-7.0,-25.0,8.8,2.21,5.4,3.27,5.2,4.61,4.7,6.35,8.8,2.21,8.78,2.11,,60.0,15.0,15.0,15.0,0.0,1,1.22,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112VAA(-BS) + ERPT20X-*M*D,27.07.2020,4,R32,"3,000 kg",40.0,60,195.0,10.0,4.95,-7.0,-25.0,8.8,3.31,5.7,4.61,4.9,6.68,4.6,9.1,8.8,3.31,8.78,3.03,,60.0,15.0,15.0,15.0,0.0,1,1.22,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,27.07.2020,4,R32,"3,000 kg",40.0,60,136.0,10.0,3.48,-7.0,-25.0,8.8,2.21,5.4,3.31,5.2,4.61,4.7,6.35,8.8,2.21,8.78,2.11,,60.0,15.0,15.0,15.0,0.0,1,1.22,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112YAA(-BS),27.07.2020,2,R32,"3,000 kg",40.0,60,195.0,10.0,4.95,-7.0,-25.0,8.8,3.31,5.7,4.64,4.9,6.68,4.6,9.1,8.8,3.31,8.78,3.03,,60.0,22.0,22.0,22.0,0.0,1,1.22,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,27.07.2020,2,R32,"3,000 kg",40.0,60,136.0,10.0,3.48,-7.0,-25.0,8.8,2.21,5.4,3.32,5.2,4.61,4.7,6.35,8.8,2.21,8.78,2.11,,60.0,22.0,22.0,22.0,0.0,1,1.22,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112YAA(-BS) + EHPT20X-*M*D,27.07.2020,4,R32,"3,000 kg",40.0,60,189.0,10.0,4.81,-7.0,-25.0,8.8,3.31,5.7,4.55,4.9,6.68,4.6,9.1,8.8,3.31,8.78,3.03,,60.0,22.0,22.0,22.0,0.0,1,1.22,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,27.07.2020,4,R32,"3,000 kg",40.0,60,133.0,10.0,3.41,-7.0,-25.0,8.8,2.21,5.4,3.27,5.2,4.61,4.7,6.35,8.8,2.21,8.78,2.11,,60.0,22.0,22.0,22.0,0.0,1,1.22,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112YAA(-BS) + EHPX-*M*D,27.07.2020,2,R32,"3,000 kg",40.0,60,189.0,10.0,4.81,-7.0,-25.0,8.8,3.31,5.7,4.55,4.9,6.68,4.6,9.1,8.8,3.31,8.78,3.03,,60.0,22.0,22.0,22.0,0.0,1,1.22,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,27.07.2020,2,R32,"3,000 kg",40.0,60,133.0,10.0,3.41,-7.0,-25.0,8.8,2.21,5.4,3.27,5.2,4.61,4.7,6.35,8.8,2.21,8.78,2.11,,60.0,22.0,22.0,22.0,0.0,1,1.22,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112YAA(-BS) + ERPT20X-*M*D,27.07.2020,4,R32,"3,000 kg",40.0,60,195.0,10.0,4.95,-7.0,-25.0,8.8,3.31,5.7,4.64,4.9,6.68,4.6,9.1,8.8,3.31,8.78,3.03,,60.0,22.0,22.0,22.0,0.0,1,1.22,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,27.07.2020,4,R32,"3,000 kg",40.0,60,136.0,10.0,3.48,-7.0,-25.0,8.8,2.21,5.4,3.32,5.2,4.61,4.7,6.35,8.8,2.21,8.78,2.11,,60.0,22.0,22.0,22.0,0.0,1,1.22,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120VHA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,72,162.0,12.9,4.13,-7.0,-20.0,11.4,2.37,6.9,4.17,6.5,5.55,7.7,7.32,11.4,2.37,10.5,2.14,,60.0,15.0,15.0,15.0,0.0,1,2.4,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,09.04.2020,2,R410A,"4,600 kg",40.0,72,125.0,12.1,3.21,-7.0,-20.0,10.7,1.83,6.5,3.11,6.0,4.47,7.4,6.5,10.7,1.83,10.0,1.74,,60.0,15.0,15.0,15.0,0.0,1,2.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120VHA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,72,162.0,12.9,4.13,-7.0,-20.0,11.4,2.37,6.9,4.17,6.5,5.55,7.7,7.32,11.4,2.37,10.5,2.14,,60.0,15.0,15.0,15.0,0.0,1,2.4,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,09.04.2020,4,R410A,"4,600 kg",40.0,72,125.0,12.1,3.21,-7.0,-20.0,10.7,1.83,6.5,3.11,6.0,4.47,7.4,6.5,10.7,1.83,10.0,1.74,,60.0,15.0,15.0,15.0,0.0,1,2.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120VHA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,72,164.0,12.9,4.18,-7.0,-20.0,11.4,2.37,6.9,4.19,6.5,5.55,7.7,7.32,11.4,2.37,10.5,2.14,,60.0,15.0,15.0,15.0,0.0,1,2.4,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,09.04.2020,2,R410A,"4,600 kg",40.0,72,127.0,12.1,3.24,-7.0,-20.0,10.7,1.83,6.5,3.13,6.0,4.47,7.4,6.5,10.7,1.83,10.0,1.74,,60.0,15.0,15.0,15.0,0.0,1,2.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120VHA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,72,164.0,12.9,4.18,-7.0,-20.0,11.4,2.37,6.9,4.19,6.5,5.55,7.7,7.32,11.4,2.37,10.5,2.14,,60.0,15.0,15.0,15.0,0.0,1,2.4,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,09.04.2020,4,R410A,"4,600 kg",40.0,72,127.0,12.1,3.24,-7.0,-20.0,10.7,1.83,6.5,3.13,6.0,4.47,7.4,6.5,10.7,1.83,10.0,1.74,,60.0,15.0,15.0,15.0,0.0,1,2.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120YHA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,72,162.0,12.9,4.13,-7.0,-20.0,11.4,2.37,6.9,4.18,6.5,5.63,7.7,7.32,11.4,2.37,10.5,2.14,,60.0,22.0,22.0,22.0,0.0,1,2.4,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,09.04.2020,2,R410A,"4,600 kg",40.0,72,125.0,12.1,3.21,-7.0,-20.0,10.7,1.83,6.5,3.13,6.0,4.5,7.4,6.55,10.7,1.83,10.0,1.74,,60.0,22.0,22.0,22.0,0.0,1,2.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120YHA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,72,162.0,12.9,4.13,-7.0,-20.0,11.4,2.37,6.9,4.18,6.5,5.63,7.7,7.32,11.4,2.37,10.5,2.14,,60.0,22.0,22.0,22.0,0.0,1,2.4,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,09.04.2020,4,R410A,"4,600 kg",40.0,72,125.0,12.1,3.21,-7.0,-20.0,10.7,1.83,6.5,3.13,6.0,4.5,7.4,6.55,10.7,1.83,10.0,1.74,,60.0,22.0,22.0,22.0,0.0,1,2.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120YHA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,72,164.0,12.9,4.18,-7.0,-20.0,11.4,2.37,6.9,4.18,6.5,5.63,7.7,7.32,11.4,2.37,10.5,2.14,,60.0,22.0,22.0,22.0,0.0,1,2.4,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,09.04.2020,2,R410A,"4,600 kg",40.0,72,127.0,12.1,3.24,-7.0,-20.0,10.7,1.83,6.5,3.13,6.0,4.5,7.4,6.55,10.7,1.83,10.0,1.74,,60.0,22.0,22.0,22.0,0.0,1,2.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120YHA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,72,164.0,12.9,4.18,-7.0,-20.0,11.4,2.37,6.9,4.18,6.5,5.63,7.7,7.32,11.4,2.37,10.5,2.14,,60.0,22.0,22.0,22.0,0.0,1,2.4,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,09.04.2020,4,R410A,"4,600 kg",40.0,72,127.0,12.1,3.24,-7.0,-20.0,10.7,1.83,6.5,3.13,6.0,4.5,7.4,6.55,10.7,1.83,10.0,1.74,,60.0,22.0,22.0,22.0,0.0,1,2.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 16,PUHZ-SW160YKA(-BS) + EHSE-*M*C,09.04.2020,2,R410A,"7,700 kg",45.0,78,161.0,15.3,4.1,-7.0,-20.0,13.5,2.57,8.2,4.13,6.3,5.22,7.7,7.08,13.5,2.57,12.5,2.35,,60.0,22.0,22.0,22.0,0.0,1,2.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 16,09.04.2020,2,R410A,"7,700 kg",45.0,78,125.0,13.5,3.2,-7.0,-20.0,11.9,1.83,7.2,3.17,5.9,4.29,7.4,6.32,11.9,1.83,11.3,1.8,,60.0,22.0,22.0,22.0,0.0,1,2.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 16,PUHZ-SW160YKA(-BS) + ERSE-*M*C,09.04.2020,2,R410A,"7,700 kg",45.0,78,163.0,15.3,4.15,-7.0,-20.0,13.5,2.57,8.2,4.13,6.3,5.22,7.7,7.08,13.5,2.57,12.5,2.35,,60.0,22.0,22.0,22.0,0.0,1,2.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 16,09.04.2020,2,R410A,"7,700 kg",45.0,78,126.0,13.5,3.23,-7.0,-20.0,11.9,1.83,7.2,3.17,5.9,4.29,7.4,6.32,11.9,1.83,11.3,1.8,,60.0,22.0,22.0,22.0,0.0,1,2.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 20,PUHZ-SW200YKA(-BS) + EHSE-*M*C,09.04.2020,2,R410A,"7,700 kg",45.0,78,163.0,17.3,4.14,-7.0,-20.0,15.3,2.53,9.3,4.2,6.3,5.22,7.7,7.08,15.3,2.53,14.2,2.3,,60.0,22.0,22.0,22.0,0.0,1,3.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 20,09.04.2020,2,R410A,"7,700 kg",45.0,78,127.0,15.5,3.26,-7.0,-20.0,13.7,1.83,8.3,3.28,5.9,4.27,7.4,6.31,13.7,1.83,13.0,1.78,,60.0,22.0,22.0,22.0,0.0,1,2.5,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 20,PUHZ-SW200YKA(-BS) + ERSE-*M*C,09.04.2020,2,R410A,"7,700 kg",45.0,78,164.0,17.3,4.18,-7.0,-20.0,15.3,2.53,9.3,4.2,6.3,5.22,7.7,7.08,15.3,2.53,14.2,2.3,,60.0,22.0,22.0,22.0,0.0,1,3.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 20,09.04.2020,2,R410A,"7,700 kg",45.0,78,129.0,15.5,3.29,-7.0,-20.0,13.7,1.83,8.3,3.28,5.9,4.27,7.4,6.31,13.7,1.83,13.0,1.78,,60.0,22.0,22.0,22.0,0.0,1,2.5,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,PUZ-WM50VHA(-BS),22.06.2020,2,R32,"2,000 kg",40.0,61,190.0,5.0,4.83,-7.0,-20.0,4.4,3.17,2.7,4.56,1.9,6.55,1.8,8.57,4.4,3.17,4.19,2.84,,60.0,15.0,15.0,15.0,0.0,1,0.81,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,22.06.2020,2,R32,"2,000 kg",40.0,61,133.0,5.0,3.4,-7.0,-20.0,4.4,2.04,2.7,3.29,1.7,4.47,1.8,6.67,4.4,2.04,4.19,1.97,,60.0,15.0,15.0,15.0,0.0,1,0.81,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,PUZ-WM50VHA(-BS) + EHPT20X-*M*D,22.06.2020,4,R32,"2,000 kg",40.0,61,183.0,5.0,4.66,-7.0,-20.0,4.4,3.17,2.7,4.47,1.9,6.55,1.8,8.57,4.4,3.17,4.19,2.84,,60.0,15.0,15.0,15.0,0.0,1,0.81,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,22.06.2020,4,R32,"2,000 kg",40.0,61,129.0,5.0,3.31,-7.0,-20.0,4.4,2.04,2.7,3.23,1.7,4.47,1.8,6.67,4.4,2.04,4.19,1.97,,60.0,15.0,15.0,15.0,0.0,1,0.81,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,PUZ-WM50VHA(-BS) + EHPX-*M*D,22.06.2020,2,R32,"2,000 kg",40.0,61,183.0,5.0,4.66,-7.0,-20.0,4.4,3.17,2.7,4.47,1.9,6.55,1.8,8.57,4.4,3.17,4.19,2.84,,60.0,15.0,15.0,15.0,0.0,1,0.81,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,22.06.2020,2,R32,"2,000 kg",40.0,61,129.0,5.0,3.31,-7.0,-20.0,4.4,2.04,2.7,3.23,1.7,4.47,1.8,6.67,4.4,2.04,4.19,1.97,,60.0,15.0,15.0,15.0,0.0,1,0.81,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,PUZ-WM50VHA(-BS) + ERPT20X-*M*D,22.06.2020,4,R32,"2,000 kg",40.0,61,190.0,5.0,4.83,-7.0,-20.0,4.4,3.17,2.7,4.56,1.9,6.55,1.8,8.57,4.4,3.17,4.19,2.84,,60.0,15.0,15.0,15.0,0.0,1,0.81,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,22.06.2020,4,R32,"2,000 kg",40.0,61,133.0,5.0,3.4,-7.0,-20.0,4.4,2.04,2.7,3.29,1.7,4.47,1.8,6.67,4.4,2.04,4.19,1.97,,60.0,15.0,15.0,15.0,0.0,1,0.81,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,PUHZ-SW50VKA(-BS) + EHSD-*M*C,09.04.2020,2,R410A,"1,400 kg",40.0,63,163.0,4.5,4.16,-7.0,-15.0,4.0,2.87,2.4,4.04,2.3,5.79,2.7,7.59,4.0,2.87,3.7,2.29,,60.0,15.0,15.0,15.0,0.0,1,0.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,09.04.2020,2,R410A,"1,400 kg",40.0,63,125.0,4.3,3.2,-7.0,-15.0,3.8,2.14,2.3,3.05,2.2,4.42,2.7,6.37,3.8,2.14,3.58,1.84,,60.0,15.0,15.0,15.0,0.0,1,0.72,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,PUHZ-SW50VKA(-BS) + EHST20D-*M*C,09.04.2020,3,R410A,"1,400 kg",40.0,63,163.0,4.5,4.16,-7.0,-15.0,4.0,2.87,2.4,4.04,2.3,5.79,2.7,7.59,4.0,2.87,3.7,2.29,,60.0,15.0,15.0,15.0,0.0,1,0.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,09.04.2020,3,R410A,"1,400 kg",40.0,63,125.0,4.3,3.2,-7.0,-15.0,3.8,2.14,2.3,3.05,2.2,4.42,2.7,6.37,3.8,2.14,3.58,1.84,,60.0,15.0,15.0,15.0,0.0,1,0.72,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,PUHZ-SW50VKA(-BS) + ERSD-*M*C,09.04.2020,2,R410A,"1,400 kg",40.0,63,167.0,4.5,4.26,-7.0,-15.0,4.0,2.87,2.4,4.03,2.3,5.79,2.7,7.59,4.0,2.87,3.7,2.29,,60.0,15.0,15.0,15.0,0.0,1,0.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,09.04.2020,2,R410A,"1,400 kg",40.0,63,128.0,4.3,3.26,-7.0,-15.0,3.8,2.14,2.3,3.06,2.2,4.41,2.7,6.37,3.8,2.14,3.58,1.84,,60.0,15.0,15.0,15.0,0.0,1,0.72,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,PUHZ-SW50VKA(-BS) + ERST20D-*M*C,09.04.2020,3,R410A,"1,400 kg",40.0,63,167.0,4.5,4.26,-7.0,-15.0,4.0,2.87,2.4,4.03,2.3,5.79,2.7,7.59,4.0,2.87,3.7,2.29,,60.0,15.0,15.0,15.0,0.0,1,0.8,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,09.04.2020,3,R410A,"1,400 kg",40.0,63,128.0,4.3,3.26,-7.0,-15.0,3.8,2.14,2.3,3.06,2.2,4.41,2.7,6.37,3.8,2.14,3.58,1.84,,60.0,15.0,15.0,15.0,0.0,1,0.72,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-200D AA,PUD-SWM60VAA(-BS) + E*SD-*M*D,30.11.2020,2,R32,"1,300 kg",41.0,55,175.0,6.0,4.46,-7.0,-25.0,5.3,3.21,4.7,4.43,5.1,5.67,3.2,7.8,5.3,3.21,5.08,2.92,,60.0,15.0,15.0,15.0,0.0,1,0.92,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-200D AA,30.11.2020,2,R32,"1,300 kg",41.0,55,130.0,6.0,3.33,-7.0,-25.0,5.3,2.09,4.3,3.17,5.3,4.77,3.1,6.74,5.3,2.09,5.07,1.98,,60.0,15.0,15.0,15.0,0.0,1,0.93,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-200D AA,PUD-SWM80VAA(-BS) + E*SD-*M*D,30.11.2020,2,R32,"1,300 kg",41.0,56,178.0,8.0,4.53,-7.0,-25.0,7.1,3.0,4.7,4.45,5.1,6.0,3.2,8.0,7.1,3.0,6.72,2.74,,60.0,15.0,15.0,15.0,0.0,1,1.28,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-200D AA,30.11.2020,2,R32,"1,300 kg",41.0,56,131.0,8.0,3.35,-7.0,-25.0,7.1,2.03,4.3,3.16,5.3,4.86,3.1,6.89,7.1,2.03,6.7,1.93,,60.0,15.0,15.0,15.0,0.0,1,1.3,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-200D AA,PUD-SWM80YAA(-BS) + E*SD-*M*D,30.11.2020,2,R32,"1,300 kg",41.0,56,176.0,8.0,4.48,-7.0,-25.0,7.1,3.0,4.7,4.44,5.1,6.0,3.2,8.0,7.1,3.0,6.72,2.74,,60.0,22.0,22.0,22.0,0.0,1,1.28,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-200D AA,30.11.2020,2,R32,"1,300 kg",41.0,56,130.0,8.0,3.32,-7.0,-25.0,7.1,2.03,4.3,3.15,5.3,4.86,3.1,6.89,7.1,2.03,6.7,1.93,,60.0,22.0,22.0,22.0,0.0,1,1.3,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,30.11.2020,4,R32,"1,300 kg",41.0,55,175.0,6.0,4.46,-7.0,-25.0,5.3,3.21,4.7,4.43,5.1,5.67,3.2,7.8,5.3,3.21,5.08,2.92,,60.0,15.0,15.0,15.0,0.0,1,0.92,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,30.11.2020,4,R32,"1,300 kg",41.0,55,130.0,6.0,3.33,-7.0,-25.0,5.3,2.09,4.3,3.17,5.3,4.77,3.1,6.74,5.3,2.09,5.07,1.98,,60.0,15.0,15.0,15.0,0.0,1,0.93,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,30.11.2020,4,R32,"1,300 kg",41.0,56,178.0,8.0,4.53,-7.0,-25.0,7.1,3.0,4.7,4.45,5.1,6.0,3.2,8.0,7.1,3.0,6.72,2.74,,60.0,15.0,15.0,15.0,0.0,1,1.28,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,30.11.2020,4,R32,"1,300 kg",41.0,56,131.0,8.0,3.35,-7.0,-25.0,7.1,2.03,4.3,3.16,5.3,4.86,3.1,6.89,7.1,2.03,6.7,1.93,,60.0,15.0,15.0,15.0,0.0,1,1.3,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,30.11.2020,4,R32,"1,300 kg",41.0,56,176.0,8.0,4.48,-7.0,-25.0,7.1,3.0,4.7,4.44,5.1,6.0,3.2,8.0,7.1,3.0,6.72,2.74,,60.0,22.0,22.0,22.0,0.0,1,1.28,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,30.11.2020,4,R32,"1,300 kg",41.0,56,130.0,8.0,3.32,-7.0,-25.0,7.1,2.03,4.3,3.15,5.3,4.86,3.1,6.89,7.1,2.03,6.7,1.93,,60.0,22.0,22.0,22.0,0.0,1,1.3,,,,,,,,,,,high
