manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-170D Packaged AA,PUZ-WM60VAA(-BS) + EHPT17X-*M*D,22.06.2020,4,R32,"2,200 kg",40.0,58,190.0,6.0,4.84,-7.0,-20.0,5.3,3.4,4.1,4.74,3.3,6.36,3.1,8.86,5.3,3.4,5.21,3.02,,60.0,15.0,15.0,15.0,0.0,1,0.79,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-170D Packaged AA,22.06.2020,4,R32,"2,200 kg",40.0,58,142.0,6.0,3.62,-7.0,-20.0,5.3,2.26,3.5,3.5,3.6,5.07,3.2,6.81,5.3,2.26,5.21,2.14,,60.0,15.0,15.0,15.0,0.0,1,0.79,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-170D Packaged AA,PUZ-WM60VAA(-BS) + ERPT17X-*M*D,22.06.2020,4,R32,"2,200 kg",40.0,58,197.0,6.0,4.99,-7.0,-20.0,5.3,3.4,4.1,4.84,3.3,6.35,3.1,8.86,5.3,3.4,5.21,3.02,,60.0,15.0,15.0,15.0,0.0,1,0.79,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-170D Packaged AA,22.06.2020,4,R32,"2,200 kg",40.0,58,145.0,6.0,3.71,-7.0,-20.0,5.3,2.26,3.5,3.56,3.6,5.07,3.2,6.81,5.3,2.26,5.21,2.14,,60.0,15.0,15.0,15.0,0.0,1,0.79,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,PUZ-WM60VAA(-BS),22.06.2020,2,R32,"2,200 kg",40.0,58,197.0,6.0,4.99,-7.0,-20.0,5.3,3.4,4.1,4.84,3.3,6.35,3.1,8.86,5.3,3.4,5.21,3.02,,60.0,15.0,15.0,15.0,0.0,1,0.79,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,22.06.2020,2,R32,"2,200 kg",40.0,58,145.0,6.0,3.71,-7.0,-20.0,5.3,2.26,3.5,3.56,3.6,5.07,3.2,6.81,5.3,2.26,5.21,2.14,,60.0,15.0,15.0,15.0,0.0,1,0.79,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,PUZ-WM60VAA(-BS) + EHPX-*M*D,22.06.2020,2,R32,"2,200 kg",40.0,58,190.0,6.0,4.84,-7.0,-20.0,5.3,3.4,4.1,4.74,3.3,6.36,3.1,8.86,5.3,3.4,5.21,3.02,,60.0,15.0,15.0,15.0,0.0,1,0.79,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,22.06.2020,2,R32,"2,200 kg",40.0,58,142.0,6.0,3.62,-7.0,-20.0,5.3,2.26,3.5,3.5,3.6,5.07,3.2,6.81,5.3,2.26,5.21,2.14,,60.0,15.0,15.0,15.0,0.0,1,0.79,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,PUZ-WM85VAA(-BS),22.06.2020,2,R32,"2,200 kg",40.0,58,197.0,8.5,5.0,-7.0,-20.0,7.5,3.1,4.6,4.77,3.2,6.81,3.2,9.14,7.5,3.1,7.18,2.8,,60.0,15.0,15.0,15.0,0.0,1,1.32,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,22.06.2020,2,R32,"2,200 kg",40.0,58,141.0,8.5,3.6,-7.0,-20.0,7.5,2.07,4.6,3.45,3.7,5.0,3.4,7.08,7.5,2.07,7.18,2.01,,60.0,15.0,15.0,15.0,0.0,1,1.32,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,PUZ-WM85VAA(-BS) + EHPX-*M*D,22.06.2020,2,R32,"2,200 kg",40.0,58,193.0,8.5,4.89,-7.0,-20.0,7.5,3.1,4.6,4.71,3.2,6.81,3.2,9.14,7.5,3.1,7.18,2.8,,60.0,15.0,15.0,15.0,0.0,1,1.32,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,22.06.2020,2,R32,"2,200 kg",40.0,58,139.0,8.5,3.54,-7.0,-20.0,7.5,2.07,4.6,3.42,3.7,5.0,3.4,7.08,7.5,2.07,7.18,2.01,,60.0,15.0,15.0,15.0,0.0,1,1.32,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,PUZ-WM85YAA(-BS),22.06.2020,2,R32,"2,200 kg",40.0,58,197.0,8.5,5.0,-7.0,-20.0,7.5,3.1,4.6,4.79,3.2,6.81,3.2,9.14,7.5,3.1,7.18,2.8,,60.0,22.0,22.0,22.0,0.0,1,1.32,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,22.06.2020,2,R32,"2,200 kg",40.0,58,141.0,8.5,3.6,-7.0,-20.0,7.5,2.07,4.6,3.46,3.7,5.0,3.4,7.08,7.5,2.07,7.18,2.01,,60.0,22.0,22.0,22.0,0.0,1,1.32,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,PUZ-WM85YAA(-BS) + EHPX-*M*D,22.06.2020,2,R32,"2,200 kg",40.0,58,190.0,8.5,4.84,-7.0,-20.0,7.5,3.1,4.6,4.69,3.2,6.82,3.2,9.14,7.5,3.1,7.18,2.8,,60.0,22.0,22.0,22.0,0.0,1,1.32,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-200D Packaged AA,22.06.2020,2,R32,"2,200 kg",40.0,58,138.0,8.5,3.52,-7.0,-20.0,7.5,2.07,4.6,3.42,3.7,5.0,3.4,7.08,7.5,2.07,7.18,2.01,,60.0,22.0,22.0,22.0,0.0,1,1.32,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8,PUHZ-SW75VHA(-BS) + EHSD-*M*C,09.04.2020,2,R410A,"3,200 kg",40.0,68,165.0,7.2,4.17,-7.0,-20.0,6.4,2.98,3.9,4.0,3.9,5.55,4.6,7.5,6.4,2.98,6.31,2.59,,60.0,15.0,15.0,15.0,0.0,1,0.89,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8,09.04.2020,2,R410A,"3,200 kg",40.0,68,127.0,7.1,3.26,-7.0,-20.0,6.3,1.95,3.8,3.22,3.7,4.46,4.3,5.89,6.3,1.95,6.23,1.81,,60.0,15.0,15.0,15.0,0.0,1,0.87,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8,PUHZ-SW75VHA(-BS) + ERSD-*M*C,09.04.2020,2,R410A,"3,200 kg",40.0,68,167.0,7.2,4.26,-7.0,-20.0,6.4,2.98,3.9,4.0,3.9,5.55,4.6,7.5,6.4,2.98,6.31,2.59,,60.0,15.0,15.0,15.0,0.0,1,0.89,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8,09.04.2020,2,R410A,"3,200 kg",40.0,68,129.0,7.1,3.3,-7.0,-20.0,6.3,1.95,3.8,3.22,3.7,4.46,4.3,5.89,6.3,1.95,6.23,1.81,,60.0,15.0,15.0,15.0,0.0,1,0.87,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75VAA(-BS) + EHSD-*M*C,09.04.2020,2,R410A,"3,000 kg",40.0,58,162.0,7.2,4.12,-7.0,-20.0,6.4,2.43,3.9,4.1,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,15.0,15.0,15.0,0.0,1,0.98,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,09.04.2020,2,R410A,"3,000 kg",40.0,58,129.0,7.1,3.31,-7.0,-20.0,6.3,2.04,3.8,3.19,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,15.0,15.0,15.0,0.0,1,0.96,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75VAA(-BS) + EHST20D-*M*C,09.04.2020,3,R410A,"3,000 kg",40.0,58,162.0,7.2,4.12,-7.0,-20.0,6.4,2.43,3.9,4.1,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,15.0,15.0,15.0,0.0,1,0.98,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,09.04.2020,3,R410A,"3,000 kg",40.0,58,129.0,7.1,3.31,-7.0,-20.0,6.3,2.04,3.8,3.19,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,15.0,15.0,15.0,0.0,1,0.96,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75VAA(-BS) + ERSD-*M*C,09.04.2020,2,R410A,"3,000 kg",40.0,58,166.0,7.2,4.22,-7.0,-20.0,6.4,2.43,3.9,4.16,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,15.0,15.0,15.0,0.0,1,0.98,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,09.04.2020,2,R410A,"3,000 kg",40.0,58,132.0,7.1,3.37,-7.0,-20.0,6.3,2.04,3.8,3.23,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,15.0,15.0,15.0,0.0,1,0.96,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75VAA(-BS) + ERST20D-*M*C,09.04.2020,3,R410A,"3,000 kg",40.0,58,166.0,7.2,4.22,-7.0,-20.0,6.4,2.43,3.9,4.16,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,15.0,15.0,15.0,0.0,1,0.98,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,09.04.2020,3,R410A,"3,000 kg",40.0,58,132.0,7.1,3.37,-7.0,-20.0,6.3,2.04,3.8,3.23,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,15.0,15.0,15.0,0.0,1,0.96,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75YAA(-BS) + EHSD-*M*C,09.04.2020,2,R410A,"3,000 kg",40.0,58,160.0,7.2,4.07,-7.0,-20.0,6.4,2.43,3.9,4.07,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,22.0,22.0,22.0,0.0,1,0.98,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,09.04.2020,2,R410A,"3,000 kg",40.0,58,128.0,7.1,3.28,-7.0,-20.0,6.3,2.04,3.8,3.19,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,22.0,22.0,22.0,0.0,1,0.96,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75YAA(-BS) + EHST20D-*M*C,09.04.2020,3,R410A,"3,000 kg",40.0,58,160.0,7.2,4.07,-7.0,-20.0,6.4,2.43,3.9,4.07,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,22.0,22.0,22.0,0.0,1,0.98,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,09.04.2020,3,R410A,"3,000 kg",40.0,58,128.0,7.1,3.28,-7.0,-20.0,6.3,2.04,3.8,3.19,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,22.0,22.0,22.0,0.0,1,0.96,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75YAA(-BS) + ERSD-*M*C,09.04.2020,2,R410A,"3,000 kg",40.0,58,165.0,7.2,4.2,-7.0,-20.0,6.4,2.43,3.9,4.14,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,22.0,22.0,22.0,0.0,1,0.98,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,09.04.2020,2,R410A,"3,000 kg",40.0,58,132.0,7.1,3.36,-7.0,-20.0,6.3,2.04,3.8,3.23,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,22.0,22.0,22.0,0.0,1,0.96,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75YAA(-BS) + ERST20D-*M*C,09.04.2020,3,R410A,"3,000 kg",40.0,58,165.0,7.2,4.2,-7.0,-20.0,6.4,2.43,3.9,4.14,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,22.0,22.0,22.0,0.0,1,0.98,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,09.04.2020,3,R410A,"3,000 kg",40.0,58,132.0,7.1,3.36,-7.0,-20.0,6.3,2.04,3.8,3.23,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,22.0,22.0,22.0,0.0,1,0.96,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,PUHZ-SW75VAA + EHST17D-*M*D,14.02.2020,4,R410A,"3,000 kg",41.0,58,162.0,7.2,4.12,-7.0,-20.0,6.4,2.43,3.9,4.1,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,14.02.2020,4,R410A,"3,000 kg",41.0,58,129.0,7.1,3.31,-7.0,-20.0,6.3,2.04,3.8,3.19,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,PUHZ-SW75VAA + ERST17D-*M*BD,14.02.2020,4,R410A,"3,000 kg",41.0,58,166.0,7.2,4.22,-7.0,-20.0,6.4,2.43,3.9,4.16,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,14.02.2020,4,R410A,"3,000 kg",41.0,58,132.0,7.1,3.37,-7.0,-20.0,6.3,2.04,3.8,3.23,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,PUHZ-SW75YAA + EHST17D-*M*D,14.02.2020,4,R410A,"3,000 kg",41.0,58,160.0,7.2,4.07,-7.0,-20.0,6.4,2.43,3.9,4.07,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,14.02.2020,4,R410A,"3,000 kg",41.0,58,128.0,7.1,3.28,-7.0,-20.0,6.3,2.04,3.8,3.19,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,PUHZ-SW75YAA + ERST17D-*M*BD,14.02.2020,4,R410A,"3,000 kg",41.0,58,165.0,7.2,4.2,-7.0,-20.0,6.4,2.43,3.9,4.14,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,14.02.2020,4,R410A,"3,000 kg",41.0,58,132.0,7.1,3.36,-7.0,-20.0,6.3,2.04,3.8,3.23,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-200D AA,PUHZ-SW75VAA + EHSD-*M*D,14.02.2020,2,R410A,"3,000 kg",41.0,58,162.0,7.2,4.12,-7.0,-20.0,6.4,2.43,3.9,4.1,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-200D AA,14.02.2020,2,R410A,"3,000 kg",41.0,58,129.0,7.1,3.31,-7.0,-20.0,6.3,2.04,3.8,3.19,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-200D AA,PUHZ-SW75VAA + ERSD-*M*D,14.02.2020,2,R410A,"3,000 kg",41.0,58,166.0,7.2,4.22,-7.0,-20.0,6.4,2.43,3.9,4.16,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-200D AA,14.02.2020,2,R410A,"3,000 kg",41.0,58,132.0,7.1,3.37,-7.0,-20.0,6.3,2.04,3.8,3.23,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-200D AA,PUHZ-SW75YAA + EHSD-*M*D,14.02.2020,2,R410A,"3,000 kg",41.0,58,160.0,7.2,4.07,-7.0,-20.0,6.4,2.43,3.9,4.07,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-200D AA,14.02.2020,2,R410A,"3,000 kg",41.0,58,128.0,7.1,3.28,-7.0,-20.0,6.3,2.04,3.8,3.19,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-200D AA,PUHZ-SW75YAA + ERSD-*M*D,14.02.2020,2,R410A,"3,000 kg",41.0,58,165.0,7.2,4.2,-7.0,-20.0,6.4,2.43,3.9,4.14,2.6,5.62,3.1,7.93,6.4,2.43,6.22,2.17,,60.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-200D AA,14.02.2020,2,R410A,"3,000 kg",41.0,58,132.0,7.1,3.36,-7.0,-20.0,6.3,2.04,3.8,3.23,2.9,4.59,2.8,6.1,6.3,2.04,6.14,1.89,,60.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,PUZ-WM85VAA(-BS) + EHPT30X-*M*D,22.06.2020,4,R32,"2,200 kg",40.0,58,193.0,8.5,4.89,-7.0,-20.0,7.5,3.1,4.6,4.71,3.2,6.81,3.2,9.14,7.5,3.1,7.18,2.8,,60.0,15.0,15.0,15.0,0.0,1,1.32,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,22.06.2020,4,R32,"2,200 kg",40.0,58,139.0,8.5,3.54,-7.0,-20.0,7.5,2.07,4.6,3.42,3.7,5.0,3.4,7.08,7.5,2.07,7.18,2.01,,60.0,15.0,15.0,15.0,0.0,1,1.32,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,PUZ-WM85VAA(-BS) + ERPT30X-*M*D,22.06.2020,4,R32,"2,200 kg",40.0,58,197.0,8.5,5.0,-7.0,-20.0,7.5,3.1,4.6,4.77,3.2,6.81,3.2,9.14,7.5,3.1,7.18,2.8,,60.0,15.0,15.0,15.0,0.0,1,1.32,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,22.06.2020,4,R32,"2,200 kg",40.0,58,141.0,8.5,3.6,-7.0,-20.0,7.5,2.07,4.6,3.45,3.7,5.0,3.4,7.08,7.5,2.07,7.18,2.01,,60.0,15.0,15.0,15.0,0.0,1,1.32,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,PUZ-WM85YAA(-BS) + EHPT30X-*M*D,22.06.2020,4,R32,"2,200 kg",40.0,58,190.0,8.5,4.84,-7.0,-20.0,7.5,3.1,4.6,4.69,3.2,6.82,3.2,9.14,7.5,3.1,7.18,2.8,,60.0,22.0,22.0,22.0,0.0,1,1.32,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,22.06.2020,4,R32,"2,200 kg",40.0,58,138.0,8.5,3.52,-7.0,-20.0,7.5,2.07,4.6,3.42,3.7,5.0,3.4,7.08,7.5,2.07,7.18,2.01,,60.0,22.0,22.0,22.0,0.0,1,1.32,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,PUZ-WM85YAA(-BS) + ERPT30X-*M*D,22.06.2020,4,R32,"2,200 kg",40.0,58,197.0,8.5,5.0,-7.0,-20.0,7.5,3.1,4.6,4.79,3.2,6.81,3.2,9.14,7.5,3.1,7.18,2.8,,60.0,22.0,22.0,22.0,0.0,1,1.32,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,22.06.2020,4,R32,"2,200 kg",40.0,58,141.0,8.5,3.6,-7.0,-20.0,7.5,2.07,4.6,3.46,3.7,5.0,3.4,7.08,7.5,2.07,7.18,2.01,,60.0,22.0,22.0,22.0,0.0,1,1.32,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM100VAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,700 kg",41.0,59,180.0,10.0,4.56,-10.0,-28.0,8.9,3.16,5.7,4.46,5.4,5.63,4.5,7.89,10.0,2.92,10.0,2.92,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,06.10.2020,2,R32,"1,700 kg",41.0,59,136.0,10.0,3.48,-10.0,-28.0,8.9,2.18,5.4,3.27,5.2,4.81,3.6,7.06,10.0,1.91,10.0,1.91,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,06.10.2020,4,R32,"1,700 kg",41.0,59,180.0,10.0,4.56,-10.0,-28.0,8.9,3.16,5.7,4.46,5.4,5.63,4.5,7.89,10.0,2.92,10.0,2.92,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,06.10.2020,4,R32,"1,700 kg",41.0,59,136.0,10.0,3.48,-10.0,-28.0,8.9,2.18,5.4,3.27,5.2,4.81,3.6,7.06,10.0,1.91,10.0,1.91,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM100YAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,700 kg",41.0,59,178.0,10.0,4.52,-10.0,-28.0,8.9,3.16,5.7,4.45,5.4,5.63,4.5,7.89,10.0,2.92,10.0,2.92,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,06.10.2020,2,R32,"1,700 kg",41.0,59,135.0,10.0,3.46,-10.0,-28.0,8.9,2.18,5.4,3.27,5.2,4.81,3.6,7.06,10.0,1.91,10.0,1.91,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,06.10.2020,4,R32,"1,700 kg",41.0,59,178.0,10.0,4.52,-10.0,-28.0,8.9,3.16,5.7,4.45,5.4,5.63,4.5,7.89,10.0,2.92,10.0,2.92,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,06.10.2020,4,R32,"1,700 kg",41.0,59,135.0,10.0,3.46,-10.0,-28.0,8.9,2.18,5.4,3.27,5.2,4.81,3.6,7.06,10.0,1.91,10.0,1.91,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM120VAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,700 kg",41.0,60,179.0,12.0,4.55,-10.0,-28.0,10.6,2.85,6.5,4.46,5.6,5.89,4.4,8.0,12.0,2.77,12.0,2.77,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,06.10.2020,2,R32,"1,700 kg",41.0,60,135.0,12.0,3.46,-10.0,-28.0,10.6,2.14,6.5,3.24,5.3,4.82,4.3,6.94,12.0,1.87,12.0,1.87,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,06.10.2020,4,R32,"1,700 kg",41.0,60,179.0,12.0,4.55,-10.0,-28.0,10.6,2.85,6.5,4.46,5.6,5.89,4.4,8.0,12.0,2.77,12.0,2.77,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,06.10.2020,4,R32,"1,700 kg",41.0,60,135.0,12.0,3.46,-10.0,-28.0,10.6,2.14,6.5,3.24,5.3,4.82,4.3,6.94,12.0,1.87,12.0,1.87,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM120YAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,700 kg",41.0,60,177.0,12.0,4.51,-10.0,-28.0,10.6,2.85,6.5,4.45,5.6,5.89,4.4,8.0,12.0,2.77,12.0,2.77,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,06.10.2020,2,R32,"1,700 kg",41.0,60,134.0,12.0,3.44,-10.0,-28.0,10.6,2.14,6.5,3.24,5.3,4.8,4.3,6.94,12.0,1.87,12.0,1.87,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,06.10.2020,4,R32,"1,700 kg",41.0,60,177.0,12.0,4.51,-10.0,-28.0,10.6,2.85,6.5,4.45,5.6,5.89,4.4,8.0,12.0,2.77,12.0,2.77,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,06.10.2020,4,R32,"1,700 kg",41.0,60,134.0,12.0,3.44,-10.0,-28.0,10.6,2.14,6.5,3.24,5.3,4.8,4.3,6.94,12.0,1.87,12.0,1.87,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D AA,PUD-SHWM140VAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,700 kg",41.0,62,179.0,14.0,4.54,-10.0,-28.0,12.4,2.76,7.6,4.3,5.2,6.27,5.4,9.0,14.0,2.69,14.0,2.69,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D AA,06.10.2020,2,R32,"1,700 kg",41.0,62,134.0,14.0,3.43,-10.0,-28.0,12.4,2.15,7.5,3.15,6.3,4.96,4.0,6.9,14.0,1.8,14.0,1.8,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D AA,PUD-SHWM140YAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,700 kg",41.0,62,177.0,14.0,4.51,-10.0,-28.0,12.4,2.76,7.6,4.3,5.2,6.2,5.4,9.0,14.0,2.69,14.0,2.69,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D AA,06.10.2020,2,R32,"1,700 kg",41.0,62,134.0,14.0,3.42,-10.0,-28.0,12.4,2.15,7.5,3.15,6.3,4.96,4.0,6.9,14.0,1.8,14.0,1.8,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140VHA(-BS),27.07.2020,2,R32,"3,300 kg",40.0,67,178.0,14.0,4.51,-7.0,-28.0,12.4,2.55,7.5,4.4,4.9,6.28,5.7,7.43,12.4,2.55,13.9,2.4,,60.0,15.0,15.0,15.0,0.0,1,0.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,27.07.2020,2,R32,"3,300 kg",40.0,67,133.0,14.0,3.39,-7.0,-28.0,12.4,1.98,7.5,3.25,5.1,4.64,5.2,6.24,12.4,1.98,13.9,1.75,,60.0,15.0,15.0,15.0,0.0,1,0.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140VHA(-BS) + EHPT20X-*M*D,27.07.2020,4,R32,"3,300 kg",40.0,67,176.0,14.0,4.47,-7.0,-28.0,12.4,2.55,7.5,4.4,4.9,6.28,5.7,7.43,12.4,2.55,13.9,2.4,,60.0,15.0,15.0,15.0,0.0,1,0.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,27.07.2020,4,R32,"3,300 kg",40.0,67,132.0,14.0,3.37,-7.0,-28.0,12.4,1.98,7.5,3.25,5.1,4.64,5.2,6.24,12.4,1.98,13.9,1.75,,60.0,15.0,15.0,15.0,0.0,1,0.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140VHA(-BS) + EHPX-*M*D,27.07.2020,2,R32,"3,300 kg",40.0,67,176.0,14.0,4.47,-7.0,-28.0,12.4,2.55,7.5,4.4,4.9,6.28,5.7,7.43,12.4,2.55,13.9,2.4,,60.0,15.0,15.0,15.0,0.0,1,0.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,27.07.2020,2,R32,"3,300 kg",40.0,67,132.0,14.0,3.37,-7.0,-28.0,12.4,1.98,7.5,3.25,5.1,4.64,5.2,6.24,12.4,1.98,13.9,1.75,,60.0,15.0,15.0,15.0,0.0,1,0.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140VHA(-BS) + ERPT20X-*M*D,27.07.2020,4,R32,"3,300 kg",40.0,67,178.0,14.0,4.51,-7.0,-28.0,12.4,2.55,7.5,4.4,4.9,6.28,5.7,7.43,12.4,2.55,13.9,2.4,,60.0,15.0,15.0,15.0,0.0,1,0.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,27.07.2020,4,R32,"3,300 kg",40.0,67,133.0,14.0,3.39,-7.0,-28.0,12.4,1.98,7.5,3.25,5.1,4.64,5.2,6.24,12.4,1.98,13.9,1.75,,60.0,15.0,15.0,15.0,0.0,1,0.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140YHA(-BS),27.07.2020,2,R32,"3,300 kg",40.0,67,177.0,14.0,4.51,-7.0,-28.0,12.4,2.55,7.5,4.42,4.9,6.26,5.7,7.43,12.4,2.55,13.9,2.4,,60.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,27.07.2020,2,R32,"3,300 kg",40.0,67,133.0,14.0,3.39,-7.0,-28.0,12.4,1.98,7.5,3.26,5.1,4.64,5.2,6.24,12.4,1.98,13.9,1.75,,60.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140YHA(-BS) + EHPT20X-*M*D,27.07.2020,4,R32,"3,300 kg",40.0,67,175.0,14.0,4.46,-7.0,-28.0,12.4,2.55,7.5,4.42,4.9,6.26,5.7,7.43,12.4,2.55,13.9,2.4,,60.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,27.07.2020,4,R32,"3,300 kg",40.0,67,131.0,14.0,3.36,-7.0,-28.0,12.4,1.98,7.5,3.26,5.1,4.64,5.2,6.24,12.4,1.98,13.9,1.75,,60.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140YHA(-BS) + EHPX-*M*D,27.07.2020,2,R32,"3,300 kg",40.0,67,175.0,14.0,4.46,-7.0,-28.0,12.4,2.55,7.5,4.42,4.9,6.26,5.7,7.43,12.4,2.55,13.9,2.4,,60.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,27.07.2020,2,R32,"3,300 kg",40.0,67,131.0,14.0,3.36,-7.0,-28.0,12.4,1.98,7.5,3.26,5.1,4.64,5.2,6.24,12.4,1.98,13.9,1.75,,60.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140YHA(-BS) + ERPT20X-*M*D,27.07.2020,4,R32,"3,300 kg",40.0,67,177.0,14.0,4.51,-7.0,-28.0,12.4,2.55,7.5,4.42,4.9,6.26,5.7,7.43,12.4,2.55,13.9,2.4,,60.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,27.07.2020,4,R32,"3,300 kg",40.0,67,133.0,14.0,3.39,-7.0,-28.0,12.4,1.98,7.5,3.26,5.1,4.64,5.2,6.24,12.4,1.98,13.9,1.75,,60.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-300D AA,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,06.10.2020,4,R32,"1,700 kg",41.0,62,179.0,14.0,4.54,-10.0,-28.0,12.4,2.76,7.6,4.3,5.2,6.27,5.4,9.0,14.0,2.69,14.0,2.69,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-300D AA,06.10.2020,4,R32,"1,700 kg",41.0,62,134.0,14.0,3.43,-10.0,-28.0,12.4,2.15,7.5,3.15,6.3,4.96,4.0,6.9,14.0,1.8,14.0,1.8,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-300D AA,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,06.10.2020,4,R32,"1,700 kg",41.0,62,177.0,14.0,4.51,-10.0,-28.0,12.4,2.76,7.6,4.3,5.2,6.2,5.4,9.0,14.0,2.69,14.0,2.69,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-300D AA,06.10.2020,4,R32,"1,700 kg",41.0,62,134.0,14.0,3.42,-10.0,-28.0,12.4,2.15,7.5,3.15,6.3,4.96,4.0,6.9,14.0,1.8,14.0,1.8,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 23,PUHZ-SHW230YKA2 + EHSE-*M*C,09.04.2020,2,R410A,"7,700 kg",45.0,75,164.0,25.0,4.18,-10.0,-25.0,22.1,3.4,13.5,3.8,12.0,5.32,14.6,6.68,25.0,2.19,25.0,2.19,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 23,09.04.2020,2,R410A,"7,700 kg",45.0,75,127.0,23.0,3.25,-10.0,-25.0,20.3,2.1,12.4,3.02,11.2,4.54,13.7,5.79,23.0,1.85,23.0,1.85,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 23,PUHZ-SHW230YKA2 + ERSE-*M*C,09.04.2020,2,R410A,"7,700 kg",45.0,75,165.0,25.0,4.21,-10.0,-25.0,22.1,3.4,13.5,3.8,12.0,5.32,14.6,6.68,25.0,2.19,25.0,2.19,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 23,09.04.2020,2,R410A,"7,700 kg",45.0,75,128.0,23.0,3.28,-10.0,-25.0,20.3,2.1,12.4,3.04,11.2,4.54,13.7,5.79,23.0,1.85,23.0,1.85,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,PUD-SHWM60VAA(-BS) + E*ST17D-*M*BD,30.11.2020,4,R32,"1,400 kg",41.0,55,178.0,6.0,4.52,-10.0,-28.0,5.3,3.29,4.7,4.45,5.1,5.67,3.2,7.8,6.0,3.21,6.0,3.21,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,30.11.2020,4,R32,"1,400 kg",41.0,55,134.0,6.0,3.41,-10.0,-28.0,5.3,2.14,4.3,3.23,5.3,4.91,3.1,6.89,6.0,2.02,6.0,2.02,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,PUD-SHWM80VAA(-BS) + E*ST17D-*M*BD,30.11.2020,4,R32,"1,400 kg",41.0,56,181.0,8.0,4.6,-10.0,-28.0,7.1,3.11,4.7,4.43,5.1,6.0,3.2,8.21,8.0,3.09,8.0,3.09,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,30.11.2020,4,R32,"1,400 kg",41.0,56,135.0,8.0,3.45,-10.0,-28.0,7.1,2.14,4.3,3.23,5.3,4.91,3.1,7.05,8.0,1.97,8.0,1.97,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,PUD-SHWM80YAA(-BS) + E*ST17D-*M*BD,30.11.2020,4,R32,"1,400 kg",41.0,56,179.0,8.0,4.55,-10.0,-28.0,7.1,3.11,4.7,4.44,5.1,6.0,3.2,8.21,8.0,3.09,8.0,3.09,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,30.11.2020,4,R32,"1,400 kg",41.0,56,134.0,8.0,3.42,-10.0,-28.0,7.1,2.14,4.3,3.23,5.3,4.91,3.1,7.05,8.0,1.97,8.0,1.97,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-200D AA,PUD-SHWM60VAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,400 kg",41.0,55,178.0,6.0,4.52,-10.0,-28.0,5.3,3.29,4.7,4.45,5.1,5.67,3.2,7.8,6.0,3.21,6.0,3.21,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-200D AA,06.10.2020,2,R32,"1,400 kg",41.0,55,134.0,6.0,3.41,-10.0,-28.0,5.3,2.14,4.3,3.23,5.3,4.91,3.1,6.89,6.0,2.02,6.0,2.02,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-200D AA,PUD-SHWM80VAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,400 kg",41.0,56,181.0,8.0,4.6,-10.0,-28.0,7.1,3.11,4.7,4.43,5.1,6.0,3.2,8.21,8.0,3.09,8.0,3.09,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-200D AA,06.10.2020,2,R32,"1,400 kg",41.0,56,135.0,8.0,3.45,-10.0,-28.0,7.1,2.14,4.3,3.23,5.3,4.91,3.1,7.05,8.0,1.97,8.0,1.97,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-200D AA,PUD-SHWM80YAA(-BS) + E*SD-*M*D,06.10.2020,2,R32,"1,400 kg",41.0,56,179.0,8.0,4.55,-10.0,-28.0,7.1,3.11,4.7,4.44,5.1,6.0,3.2,8.21,8.0,3.09,8.0,3.09,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-200D AA,06.10.2020,2,R32,"1,400 kg",41.0,56,134.0,8.0,3.42,-10.0,-28.0,7.1,2.14,4.3,3.23,5.3,4.91,3.1,7.05,8.0,1.97,8.0,1.97,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW112VAA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,60,171.0,13.9,4.34,-7.0,-28.0,12.3,3.15,7.5,4.08,5.0,5.56,5.6,7.45,12.3,3.15,11.8,2.9,,60.0,15.0,15.0,15.0,0.0,1,2.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,2,R410A,"4,600 kg",40.0,60,135.0,12.7,3.46,-7.0,-28.0,11.2,2.12,6.8,3.31,4.7,4.79,5.3,6.12,11.2,2.12,10.9,2.03,,60.0,15.0,15.0,15.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW112VAA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,60,171.0,13.9,4.34,-7.0,-28.0,12.3,3.15,7.5,4.08,5.0,5.56,5.6,7.45,12.3,3.15,11.8,2.9,,60.0,15.0,15.0,15.0,0.0,1,2.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,4,R410A,"4,600 kg",40.0,60,135.0,12.7,3.46,-7.0,-28.0,11.2,2.12,6.8,3.31,4.7,4.79,5.3,6.12,11.2,2.12,10.9,2.03,,60.0,15.0,15.0,15.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW112VAA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,60,173.0,13.9,4.39,-7.0,-28.0,12.3,3.15,7.5,4.11,5.0,5.56,5.6,7.45,12.3,3.15,11.8,2.9,,60.0,15.0,15.0,15.0,0.0,1,2.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,2,R410A,"4,600 kg",40.0,60,137.0,12.7,3.5,-7.0,-28.0,11.2,2.12,6.8,3.34,4.7,4.79,5.3,6.12,11.2,2.12,10.9,2.03,,60.0,15.0,15.0,15.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW112VAA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,60,173.0,13.9,4.39,-7.0,-28.0,12.3,3.15,7.5,4.11,5.0,5.56,5.6,7.45,12.3,3.15,11.8,2.9,,60.0,15.0,15.0,15.0,0.0,1,2.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,4,R410A,"4,600 kg",40.0,60,137.0,12.7,3.5,-7.0,-28.0,11.2,2.12,6.8,3.34,4.7,4.79,5.3,6.12,11.2,2.12,10.9,2.03,,60.0,15.0,15.0,15.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW112YAA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,60,169.0,13.9,4.31,-7.0,-28.0,12.3,3.15,7.5,4.06,5.0,5.56,5.6,7.45,12.3,3.15,11.8,2.9,,60.0,22.0,22.0,22.0,0.0,1,2.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,2,R410A,"4,600 kg",40.0,60,135.0,12.7,3.44,-7.0,-28.0,11.2,2.12,6.8,3.31,4.7,4.79,5.3,6.12,11.2,2.12,10.9,2.03,,60.0,22.0,22.0,22.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW112YAA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,60,169.0,13.9,4.31,-7.0,-28.0,12.3,3.15,7.5,4.06,5.0,5.56,5.6,7.45,12.3,3.15,11.8,2.9,,60.0,22.0,22.0,22.0,0.0,1,2.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,4,R410A,"4,600 kg",40.0,60,135.0,12.7,3.44,-7.0,-28.0,11.2,2.12,6.8,3.31,4.7,4.79,5.3,6.12,11.2,2.12,10.9,2.03,,60.0,22.0,22.0,22.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW112YAA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,60,173.0,13.9,4.39,-7.0,-28.0,12.3,3.15,7.5,4.12,5.0,5.56,5.6,7.45,12.3,3.15,11.8,2.9,,60.0,22.0,22.0,22.0,0.0,1,2.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,2,R410A,"4,600 kg",40.0,60,137.0,12.7,3.49,-7.0,-28.0,11.2,2.12,6.8,3.33,4.7,4.79,5.3,6.12,11.2,2.12,10.9,2.03,,60.0,22.0,22.0,22.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW112YAA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,60,173.0,13.9,4.39,-7.0,-28.0,12.3,3.15,7.5,4.12,5.0,5.56,5.6,7.45,12.3,3.15,11.8,2.9,,60.0,22.0,22.0,22.0,0.0,1,2.1,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,4,R410A,"4,600 kg",40.0,60,137.0,12.7,3.49,-7.0,-28.0,11.2,2.12,6.8,3.33,4.7,4.79,5.3,6.12,11.2,2.12,10.9,2.03,,60.0,22.0,22.0,22.0,0.0,1,1.8,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW80VAA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,59,169.0,9.6,4.31,-7.0,-28.0,8.5,3.15,5.2,4.05,5.0,5.62,5.6,7.53,8.5,3.15,8.36,2.91,,60.0,15.0,15.0,15.0,0.0,1,1.24,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,2,R410A,"4,600 kg",40.0,59,133.0,9.0,3.4,-7.0,-28.0,8.0,2.13,4.9,3.29,5.4,4.66,5.3,5.92,8.0,2.13,7.93,2.05,,60.0,15.0,15.0,15.0,0.0,1,1.07,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW80VAA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,59,169.0,9.6,4.31,-7.0,-28.0,8.5,3.15,5.2,4.05,5.0,5.62,5.6,7.53,8.5,3.15,8.36,2.91,,60.0,15.0,15.0,15.0,0.0,1,1.24,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,4,R410A,"4,600 kg",40.0,59,133.0,9.0,3.4,-7.0,-28.0,8.0,2.13,4.9,3.29,5.4,4.66,5.3,5.92,8.0,2.13,7.93,2.05,,60.0,15.0,15.0,15.0,0.0,1,1.07,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW80VAA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,59,172.0,9.6,4.38,-7.0,-28.0,8.5,3.15,5.2,4.08,5.0,5.62,5.6,7.53,8.5,3.15,8.36,2.91,,60.0,15.0,15.0,15.0,0.0,1,1.24,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,2,R410A,"4,600 kg",40.0,59,135.0,9.0,3.45,-7.0,-28.0,8.0,2.13,4.9,3.31,5.4,4.66,5.3,5.92,8.0,2.13,7.93,2.05,,60.0,15.0,15.0,15.0,0.0,1,1.07,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW80VAA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,59,172.0,9.6,4.38,-7.0,-28.0,8.5,3.15,5.2,4.08,5.0,5.62,5.6,7.53,8.5,3.15,8.36,2.91,,60.0,15.0,15.0,15.0,0.0,1,1.24,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,4,R410A,"4,600 kg",40.0,59,135.0,9.0,3.45,-7.0,-28.0,8.0,2.13,4.9,3.31,5.4,4.66,5.3,5.92,8.0,2.13,7.93,2.05,,60.0,15.0,15.0,15.0,0.0,1,1.07,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW80YAA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,59,167.0,9.6,4.26,-7.0,-28.0,8.5,3.15,5.2,4.02,5.0,5.62,5.6,7.53,8.5,3.15,8.36,2.91,,60.0,22.0,22.0,22.0,0.0,1,1.24,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,2,R410A,"4,600 kg",40.0,59,132.0,9.0,3.36,-7.0,-28.0,8.0,2.13,4.9,3.27,5.4,4.64,5.3,5.92,8.0,2.13,7.93,2.05,,60.0,22.0,22.0,22.0,0.0,1,1.07,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW80YAA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,59,167.0,9.6,4.26,-7.0,-28.0,8.5,3.15,5.2,4.02,5.0,5.62,5.6,7.53,8.5,3.15,8.36,2.91,,60.0,22.0,22.0,22.0,0.0,1,1.24,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,4,R410A,"4,600 kg",40.0,59,132.0,9.0,3.36,-7.0,-28.0,8.0,2.13,4.9,3.27,5.4,4.64,5.3,5.92,8.0,2.13,7.93,2.05,,60.0,22.0,22.0,22.0,0.0,1,1.07,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW80YAA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"4,600 kg",40.0,59,172.0,9.6,4.37,-7.0,-28.0,8.5,3.15,5.2,4.09,5.0,5.62,5.6,7.53,8.5,3.15,8.36,2.91,,60.0,22.0,22.0,22.0,0.0,1,1.24,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,2,R410A,"4,600 kg",40.0,59,134.0,9.0,3.44,-7.0,-28.0,8.0,2.13,4.9,3.31,5.4,4.64,5.3,5.92,8.0,2.13,7.93,2.05,,60.0,22.0,22.0,22.0,0.0,1,1.07,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,PUHZ-SHW80YAA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"4,600 kg",40.0,59,172.0,9.6,4.37,-7.0,-28.0,8.5,3.15,5.2,4.09,5.0,5.62,5.6,7.53,8.5,3.15,8.36,2.91,,60.0,22.0,22.0,22.0,0.0,1,1.24,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11 AA,09.04.2020,4,R410A,"4,600 kg",40.0,59,134.0,9.0,3.44,-7.0,-28.0,8.0,2.13,4.9,3.31,5.4,4.64,5.3,5.92,8.0,2.13,7.93,2.05,,60.0,22.0,22.0,22.0,0.0,1,1.07,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112VHA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"5,500 kg",40.0,70,167.0,13.9,4.24,-7.0,-28.0,12.3,2.85,7.5,4.01,4.8,5.68,7.3,7.51,12.3,2.85,11.6,2.65,,60.0,15.0,15.0,15.0,0.0,1,2.3,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,2,R410A,"5,500 kg",40.0,70,128.0,12.7,3.28,-7.0,-28.0,11.2,1.96,6.8,3.1,4.4,4.61,7.0,6.66,11.2,1.96,10.7,1.9,,60.0,15.0,15.0,15.0,0.0,1,2.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112VHA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"5,500 kg",40.0,70,167.0,13.9,4.24,-7.0,-28.0,12.3,2.85,7.5,4.01,4.8,5.68,7.3,7.51,12.3,2.85,11.6,2.65,,60.0,15.0,15.0,15.0,0.0,1,2.3,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,4,R410A,"5,500 kg",40.0,70,128.0,12.7,3.28,-7.0,-28.0,11.2,1.96,6.8,3.1,4.4,4.61,7.0,6.66,11.2,1.96,10.7,1.9,,60.0,15.0,15.0,15.0,0.0,1,2.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112VHA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"5,500 kg",40.0,70,169.0,13.9,4.29,-7.0,-28.0,12.3,2.85,7.5,4.04,4.8,5.68,7.3,7.51,12.3,2.85,11.6,2.65,,60.0,15.0,15.0,15.0,0.0,1,2.3,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,2,R410A,"5,500 kg",40.0,70,130.0,12.7,3.31,-7.0,-28.0,11.2,1.96,6.8,3.12,4.4,4.61,7.0,6.66,11.2,1.96,10.7,1.9,,60.0,15.0,15.0,15.0,0.0,1,2.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112VHA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"5,500 kg",40.0,70,169.0,13.9,4.29,-7.0,-28.0,12.3,2.85,7.5,4.04,4.8,5.68,7.3,7.51,12.3,2.85,11.6,2.65,,60.0,15.0,15.0,15.0,0.0,1,2.3,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,4,R410A,"5,500 kg",40.0,70,130.0,12.7,3.31,-7.0,-28.0,11.2,1.96,6.8,3.12,4.4,4.61,7.0,6.66,11.2,1.96,10.7,1.9,,60.0,15.0,15.0,15.0,0.0,1,2.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112YHA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"5,500 kg",40.0,70,167.0,13.9,4.24,-7.0,-28.0,12.3,2.85,7.5,4.04,4.8,5.72,7.3,7.51,12.3,2.85,11.6,2.65,,60.0,22.0,22.0,22.0,0.0,1,2.3,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,2,R410A,"5,500 kg",40.0,70,128.0,12.7,3.28,-7.0,-28.0,11.2,1.96,6.8,3.12,4.4,4.65,7.0,6.66,11.2,1.96,10.7,1.9,,60.0,22.0,22.0,22.0,0.0,1,2.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112YHA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"5,500 kg",40.0,70,167.0,13.9,4.24,-7.0,-28.0,12.3,2.85,7.5,4.04,4.8,5.72,7.3,7.51,12.3,2.85,11.6,2.65,,60.0,22.0,22.0,22.0,0.0,1,2.3,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,4,R410A,"5,500 kg",40.0,70,128.0,12.7,3.28,-7.0,-28.0,11.2,1.96,6.8,3.12,4.4,4.65,7.0,6.66,11.2,1.96,10.7,1.9,,60.0,22.0,22.0,22.0,0.0,1,2.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112YHA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"5,500 kg",40.0,70,169.0,13.9,4.29,-7.0,-28.0,12.3,2.85,7.5,4.04,4.8,5.72,7.3,7.51,12.3,2.85,11.6,2.65,,60.0,22.0,22.0,22.0,0.0,1,2.3,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,2,R410A,"5,500 kg",40.0,70,130.0,12.7,3.31,-7.0,-28.0,11.2,1.96,6.8,3.12,4.4,4.63,7.0,6.66,11.2,1.96,10.7,1.9,,60.0,22.0,22.0,22.0,0.0,1,2.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112YHA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"5,500 kg",40.0,70,169.0,13.9,4.29,-7.0,-28.0,12.3,2.85,7.5,4.04,4.8,5.72,7.3,7.51,12.3,2.85,11.6,2.65,,60.0,22.0,22.0,22.0,0.0,1,2.3,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,4,R410A,"5,500 kg",40.0,70,130.0,12.7,3.31,-7.0,-28.0,11.2,1.96,6.8,3.12,4.4,4.63,7.0,6.66,11.2,1.96,10.7,1.9,,60.0,22.0,22.0,22.0,0.0,1,2.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW140YHA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"5,500 kg",40.0,70,163.0,17.0,4.16,-7.0,-28.0,15.0,2.59,9.1,4.01,5.9,5.71,7.3,7.47,15.0,2.59,14.1,2.42,,60.0,22.0,22.0,22.0,0.0,1,2.9,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,2,R410A,"5,500 kg",40.0,70,127.0,15.8,3.25,-7.0,-28.0,14.0,1.84,8.5,3.1,5.5,4.67,7.0,6.62,14.0,1.84,13.9,1.83,,60.0,22.0,22.0,22.0,0.0,1,1.9,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW140YHA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"5,500 kg",40.0,70,163.0,17.0,4.16,-7.0,-28.0,15.0,2.59,9.1,4.01,5.9,5.71,7.3,7.47,15.0,2.59,14.1,2.42,,60.0,22.0,22.0,22.0,0.0,1,2.9,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,4,R410A,"5,500 kg",40.0,70,127.0,15.8,3.25,-7.0,-28.0,14.0,1.84,8.5,3.1,5.5,4.67,7.0,6.62,14.0,1.84,13.9,1.83,,60.0,22.0,22.0,22.0,0.0,1,1.9,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW140YHA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"5,500 kg",40.0,70,165.0,17.0,4.21,-7.0,-28.0,15.0,2.59,9.1,4.03,5.9,5.71,7.3,7.47,15.0,2.59,14.1,2.42,,60.0,22.0,22.0,22.0,0.0,1,2.9,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,2,R410A,"5,500 kg",40.0,70,128.0,15.8,3.27,-7.0,-28.0,14.0,1.84,8.5,3.1,5.5,4.67,7.0,6.62,14.0,1.84,13.9,1.83,,60.0,22.0,22.0,22.0,0.0,1,1.9,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW140YHA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"5,500 kg",40.0,70,165.0,17.0,4.21,-7.0,-28.0,15.0,2.59,9.1,4.03,5.9,5.71,7.3,7.47,15.0,2.59,14.1,2.42,,60.0,22.0,22.0,22.0,0.0,1,2.9,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,4,R410A,"5,500 kg",40.0,70,128.0,15.8,3.27,-7.0,-28.0,14.0,1.84,8.5,3.1,5.5,4.67,7.0,6.62,14.0,1.84,13.9,1.83,,60.0,22.0,22.0,22.0,0.0,1,1.9,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW80VHA(-BS) + EHSC-*M*C,09.04.2020,2,R410A,"5,500 kg",40.0,69,171.0,9.6,4.36,-7.0,-28.0,8.5,2.91,5.2,4.26,4.4,5.65,7.4,7.59,8.5,2.91,8.01,2.7,,60.0,15.0,15.0,15.0,0.0,1,1.59,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,2,R410A,"5,500 kg",40.0,69,131.0,9.0,3.35,-7.0,-28.0,8.0,2.04,4.9,3.22,4.1,4.59,7.1,6.72,8.0,2.04,7.59,1.97,,60.0,15.0,15.0,15.0,0.0,1,1.41,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW80VHA(-BS) + EHST20C-*M*C,09.04.2020,4,R410A,"5,500 kg",40.0,69,171.0,9.6,4.36,-7.0,-28.0,8.5,2.91,5.2,4.26,4.4,5.65,7.4,7.59,8.5,2.91,8.01,2.7,,60.0,15.0,15.0,15.0,0.0,1,1.59,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,4,R410A,"5,500 kg",40.0,69,131.0,9.0,3.35,-7.0,-28.0,8.0,2.04,4.9,3.22,4.1,4.59,7.1,6.72,8.0,2.04,7.59,1.97,,60.0,15.0,15.0,15.0,0.0,1,1.41,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW80VHA(-BS) + ERSC-*M*C,09.04.2020,2,R410A,"5,500 kg",40.0,69,174.0,9.6,4.44,-7.0,-28.0,8.5,2.91,5.2,4.31,4.4,5.65,7.4,7.59,8.5,2.91,8.01,2.7,,60.0,15.0,15.0,15.0,0.0,1,1.59,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,2,R410A,"5,500 kg",40.0,69,133.0,9.0,3.4,-7.0,-28.0,8.0,2.04,4.9,3.25,4.1,4.59,7.1,6.72,8.0,2.04,7.59,1.97,,60.0,15.0,15.0,15.0,0.0,1,1.41,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW80VHA(-BS) + ERST20C-*M*C,09.04.2020,4,R410A,"5,500 kg",40.0,69,174.0,9.6,4.44,-7.0,-28.0,8.5,2.91,5.2,4.31,4.4,5.65,7.4,7.59,8.5,2.91,8.01,2.7,,60.0,15.0,15.0,15.0,0.0,1,1.59,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,09.04.2020,4,R410A,"5,500 kg",40.0,69,133.0,9.0,3.4,-7.0,-28.0,8.0,2.04,4.9,3.25,4.1,4.59,7.1,6.72,8.0,2.04,7.59,1.97,,60.0,15.0,15.0,15.0,0.0,1,1.41,,,,,,,,,,,high
