manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW100VNX-A,FDCW100VNX-A + HMA100-S,21.01.2019,4,R410A,"2,900 kg",33.0,58,165.0,8.5,4.13,-8.0,-10.0,7.5,2.93,4.6,4.11,3.6,5.17,4.1,6.13,7.8,2.93,7.5,2.69,,58.0,2.0,20.0,15.0,35.0,1,1.0,,,,,,,,,,,low, Mitsubishi Heavy Industries Air Conditioning Europe,FDCW100VNX-A,21.01.2019,4,R410A,"2,900 kg",33.0,58,126.0,10.0,3.15,-4.0,-10.0,8.8,1.96,5.4,3.22,3.5,4.47,3.8,5.45,7.7,2.31,6.7,1.94,,58.0,2.0,14.0,15.0,35.0,1,3.3,,,,,,,,,,,high
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW100VNX-A,FDCW100VNX-A + HSB100,21.01.2019,2,R410A,"2,900 kg",33.0,58,165.0,8.5,4.13,-8.0,-10.0,7.5,2.93,4.6,4.11,3.6,5.17,4.1,6.13,7.8,2.93,7.5,2.69,,58.0,2.0,20.0,15.0,35.0,1,1.0,,,,,,,,,,,low, Mitsubishi Heavy Industries Air Conditioning Europe,FDCW100VNX-A,21.01.2019,2,R410A,"2,900 kg",33.0,58,126.0,10.0,3.15,-4.0,-10.0,8.8,1.96,5.4,3.22,3.5,4.47,3.8,5.45,7.7,2.31,6.7,1.94,,58.0,2.0,14.0,15.0,35.0,1,3.3,,,,,,,,,,,high
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW140VNX-A,FDCW140VNX-A + HSB140,,2,R410A,"4,000 kg",35.0,62,176.0,14.5,4.47,-8.0,-10.0,12.9,2.96,7.9,4.37,5.1,5.58,6.4,6.99,13.4,2.86,12.5,2.71,,65.0,2.0,25.0,15.0,35.0,1,2.0,,,,,,,,,,,low, Mitsubishi Heavy Industries Air Conditioning Europe,FDCW140VNX-A,,2,R410A,"4,000 kg",35.0,62,134.0,14.0,3.42,-8.0,-10.0,12.5,2.01,7.6,3.29,4.9,4.68,6.8,6.51,12.7,1.95,11.0,1.95,,65.0,2.0,16.0,15.0,35.0,1,3.0,,,,,,,,,,,high
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW60VNX-A,FDCW60VNX-A + HMA60-S,21.01.2019,4,R410A,"1,500 kg",33.0,53,188.0,4.8,4.7,-7.0,-10.0,4.3,2.6,2.6,4.84,1.7,6.91,2.7,7.72,4.3,2.6,3.2,2.24,,58.0,7.0,12.0,12.0,0.0,1,1.6,,,,,,,,,,,low, Mitsubishi Heavy Industries Air Conditioning Europe,FDCW60VNX-A,21.01.2019,4,R410A,"1,500 kg",33.0,53,138.0,5.3,3.45,-7.0,-10.0,4.7,1.88,2.8,3.59,1.8,4.72,2.7,6.47,4.7,1.88,4.1,1.77,,58.0,7.0,12.0,12.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW60VNX-A,FDCW60VNX-A + HSB60-W,21.01.2019,2,R410A,"1,500 kg",33.0,53,188.0,4.8,4.7,-7.0,-10.0,4.3,2.6,2.6,4.84,1.7,6.91,2.7,7.72,4.3,2.6,3.2,2.24,,58.0,7.0,12.0,12.0,0.0,1,1.6,,,,,,,,,,,low, Mitsubishi Heavy Industries Air Conditioning Europe,FDCW60VNX-A,21.01.2019,2,R410A,"1,500 kg",33.0,53,138.0,5.3,3.45,-7.0,-10.0,4.7,1.88,2.8,3.59,1.8,4.72,2.7,6.47,4.7,1.88,4.1,1.77,,58.0,7.0,12.0,12.0,0.0,1,1.2,,,,,,,,,,,high
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW60VNX-W,FDCW60VNX-W + HSB60-W,13.09.2021,2,R32,"1,300 kg",33.0,52,190.0,4.8,4.75,-10.0,-10.0,4.2,3.06,2.6,4.61,1.7,6.18,2.7,7.96,4.8,2.24,4.8,2.24,,58.0,7.0,12.0,12.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Heavy Industries Air Conditioning Europe,FDCW60VNX-W,13.09.2021,2,R32,"1,300 kg",33.0,52,137.0,5.3,3.44,-7.0,-10.0,4.8,1.95,2.9,3.37,1.9,4.63,2.6,6.14,4.8,1.95,4.6,1.94,,58.0,7.0,12.0,12.0,0.0,1,0.7,,,,,,,,,,,high
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW71VNX-A,FDCW71VNX-A + HMA100-S,21.01.2019,4,R410A,"2,550 kg",33.0,55,149.0,7.1,3.73,-10.0,-10.0,6.3,2.61,3.8,3.6,2.5,4.92,2.3,6.42,7.1,2.34,7.1,2.34,,58.0,2.0,15.0,15.0,30.0,1,0.0,,,,,,,,,,,low, Mitsubishi Heavy Industries Air Conditioning Europe,FDCW71VNX-A,21.01.2019,4,R410A,"2,550 kg",33.0,55,119.0,7.0,2.98,-7.0,-10.0,6.2,1.93,3.8,3.0,2.4,3.9,2.3,5.23,6.2,1.93,5.3,1.69,,58.0,2.0,10.0,15.0,30.0,1,1.7,,,,,,,,,,,high
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW71VNX-A,FDCW71VNX-A + HSB100,21.01.2019,2,R410A,"2,550 kg",33.0,55,149.0,7.1,3.73,-10.0,-10.0,6.3,2.61,3.8,3.6,2.5,4.92,2.3,6.42,7.1,2.34,7.1,2.34,,58.0,2.0,15.0,15.0,30.0,1,0.0,,,,,,,,,,,low, Mitsubishi Heavy Industries Air Conditioning Europe,FDCW71VNX-A,21.01.2019,2,R410A,"2,550 kg",33.0,55,119.0,7.0,2.98,-7.0,-10.0,6.2,1.93,3.8,3.0,2.4,3.9,2.3,5.23,6.2,1.93,5.3,1.69,,58.0,2.0,10.0,15.0,30.0,1,1.7,,,,,,,,,,,high
 Nibe AB,F1345-24,F1345-24,,2,R407c,"4,000 kg",47.0,,185.0,28.0,4.83,-6.0,-10.0,23.6,4.7,23.8,4.91,12.0,5.26,12.1,5.26,23.6,4.73,23.5,4.57,,65.0,2.0,30.0,7.0,70.0,1,4.5,,,,,,,,,,,low, Nibe AB,F1345-24,,2,R407c,"4,000 kg",47.0,,143.0,28.0,3.78,-5.0,-10.0,22.2,3.27,22.8,3.83,11.7,4.31,11.8,4.58,22.4,3.45,22.0,3.1,,65.0,2.0,30.0,7.0,70.0,1,6.0,,,,,,,,,,,high
 Nibe AB,F1345-60,F1345-60,,2,R407c,"3,400 kg",47.0,,176.0,67.0,4.6,-7.0,-10.0,59.5,4.42,60.1,4.59,30.5,4.87,30.8,4.91,59.5,4.42,59.2,4.31,,65.0,2.0,120.0,7.0,80.0,1,7.8,,,,,,,,,,,low, Nibe AB,F1345-60,,2,R407c,"3,400 kg",47.0,,138.0,67.0,3.65,-5.0,-10.0,54.8,3.17,56.6,3.62,29.2,4.06,29.8,4.31,55.2,3.26,24.1,3.03,,65.0,2.0,120.0,7.0,80.0,1,12.9,,,,,,,,,,,high
 Nibe AB,F1355-28,F1355-28,,2,R407c,"4,400 kg",47.0,,198.0,28.0,5.07,-10.0,-10.0,24.8,4.4,15.6,4.9,9.7,5.6,4.3,6.1,28.0,4.1,28.0,4.1,,65.0,7.0,50.0,19.0,25.0,1,0.0,,,,,,,,,,,low, Nibe AB,F1355-28,,2,R407c,"4,400 kg",47.0,,155.0,28.0,4.07,-10.0,-10.0,25.0,3.1,15.3,3.9,9.7,4.6,4.3,5.3,28.0,2.8,28.0,2.8,,65.0,7.0,35.0,19.0,25.0,1,0.0,,,,,,,,,,,high
 Nibe AB,F1355-43,F1355-43,12.02.2020,2,Other,"3,800 kg",47.0,0,192.0,45.0,5.0,-10.0,-10.0,39.5,4.24,26.43,4.82,15.39,5.61,7.81,6.51,42.9,4.02,42.9,4.02,,65.0,8.0,0.0,18.0,20.0,0,0.0,,,,,,,,,,,low, Nibe AB,F1355-43,12.02.2020,2,Other,"3,800 kg",47.0,0,152.0,42.0,4.0,-10.0,-10.0,36.5,3.13,26.59,3.87,13.32,4.66,7.78,5.41,40.11,2.83,40.11,2.83,,65.0,8.0,0.0,18.0,20.0,0,0.0,,,,,,,,,,,high
 Nibe AB,F1x45-10 1x230,F1145-10 1x230,,2,R407c,"2,100 kg",45.0,,188.0,12.0,4.9,-5.0,-10.0,9.8,4.79,10.0,5.0,10.2,5.14,10.4,5.18,9.9,4.84,9.7,4.68,,65.0,2.0,20.0,7.0,9.0,1,2.3,,,,,,,,,,,low, Nibe AB,F1x45-10 1x230,,2,R407c,"2,100 kg",45.0,,147.0,10.2,3.88,-5.0,-10.0,8.2,3.4,8.8,3.9,9.2,4.22,9.6,4.5,8.3,3.52,7.9,3.21,,65.0,2.0,10.0,7.0,9.0,1,2.3,,,,,,,,,,,high
 Nibe AB,F1x45-10 1x230,F1245-10 1x230,,4,R407c,"2,100 kg",45.0,,188.0,12.0,4.9,-5.0,-10.0,9.8,4.79,10.0,5.0,10.2,5.14,10.4,5.18,9.9,4.84,9.7,4.68,,65.0,2.0,20.0,7.0,9.0,1,2.3,,,,,,,,,,,low, Nibe AB,F1x45-10 1x230,,4,R407c,"2,100 kg",45.0,,147.0,10.2,3.88,-5.0,-10.0,8.2,3.4,8.8,3.9,9.2,4.22,9.6,4.5,8.3,3.52,7.9,3.21,,65.0,2.0,10.0,7.0,9.0,1,2.3,,,,,,,,,,,high
 Nibe AB,F1x45-10 3x400,F1145-10 3x400,,2,R407c,"2,100 kg",45.0,,194.0,12.0,5.05,-5.0,-10.0,9.8,4.93,10.0,5.18,10.2,5.35,10.4,5.39,9.5,4.99,9.7,4.8,,65.0,2.0,20.0,7.0,14.0,1,2.3,,,,,,,,,,,low, Nibe AB,F1x45-10 3x400,,2,R407c,"2,100 kg",45.0,,147.0,10.0,3.88,-5.0,-10.0,7.9,3.4,8.7,3.91,9.2,4.25,9.6,4.58,8.2,3.52,7.6,3.19,,65.0,2.0,10.0,7.0,14.0,1,2.4,,,,,,,,,,,high
 Nibe AB,F1x45-10 3x400,F1245-10 3x400,,4,R407c,"2,100 kg",45.0,,194.0,12.0,5.05,-5.0,-10.0,9.8,4.93,10.0,5.18,10.2,5.35,10.4,5.39,9.5,4.99,9.7,4.8,,65.0,2.0,20.0,7.0,14.0,1,2.3,,,,,,,,,,,low, Nibe AB,F1x45-10 3x400,,4,R407c,"2,100 kg",45.0,,147.0,10.0,3.88,-5.0,-10.0,7.9,3.4,8.7,3.91,9.2,4.25,9.6,4.58,8.2,3.52,7.6,3.19,,65.0,2.0,10.0,7.0,14.0,1,2.4,,,,,,,,,,,high
 Nibe AB,F1x45-12 1x230,F1145-12 1x230,,2,R407c,"2,000 kg",45.0,,175.0,14.0,4.58,-6.0,-10.0,11.7,4.51,11.8,4.7,11.9,4.86,12.0,4.89,11.7,4.55,11.6,4.38,,65.0,2.0,30.0,7.0,30.0,1,2.4,,,,,,,,,,,low, Nibe AB,F1x45-12 1x230,,2,R407c,"2,000 kg",45.0,,136.0,14.0,3.6,-4.0,-10.0,10.8,3.16,11.1,3.68,11.4,3.97,11.6,4.24,10.9,3.35,10.6,2.98,,65.0,2.0,30.0,7.0,30.0,1,3.4,,,,,,,,,,,high
 Nibe AB,F1x45-12 1x230,F1245-12 1x230,,4,R407c,"2,000 kg",45.0,,175.0,14.0,4.58,-6.0,-10.0,11.7,4.51,11.8,4.7,11.9,4.86,12.0,4.89,11.7,4.55,11.6,4.38,,65.0,2.0,30.0,7.0,30.0,1,2.4,,,,,,,,,,,low, Nibe AB,F1x45-12 1x230,,4,R407c,"2,000 kg",45.0,,136.0,14.0,3.6,-4.0,-10.0,10.8,3.16,11.1,3.68,11.4,3.97,11.6,4.24,10.9,3.35,10.6,2.98,,65.0,2.0,30.0,7.0,30.0,1,3.4,,,,,,,,,,,high
 Nibe AB,F1x45-5,F1145-5 1x230,,2,R407c,"1,200 kg",43.0,,172.0,5.8,4.5,-5.0,-10.0,4.7,4.41,4.9,4.6,5.0,4.75,5.1,4.78,4.8,4.46,4.7,4.3,,65.0,2.0,8.0,7.0,12.0,1,1.1,,,,,,,,,,,low, Nibe AB,F1x45-5,,2,R407c,"1,200 kg",43.0,,128.0,5.0,3.4,-4.0,-10.0,3.5,2.99,4.1,3.57,4.3,3.84,4.6,4.04,3.8,3.26,3.2,2.74,,65.0,2.0,8.0,7.0,12.0,1,1.8,,,,,,,,,,,high
 Nibe AB,F1x45-5,F1245-5 1x230,,4,R407c,"1,200 kg",43.0,,172.0,5.8,4.5,-5.0,-10.0,4.7,4.41,4.9,4.6,5.0,4.75,5.1,4.78,4.8,4.46,4.7,4.3,,65.0,2.0,8.0,7.0,12.0,1,1.1,,,,,,,,,,,low, Nibe AB,F1x45-5,,4,R407c,"1,200 kg",43.0,,128.0,5.0,3.4,-4.0,-10.0,3.5,2.99,4.1,3.57,4.3,3.84,4.6,4.04,3.8,3.26,3.2,2.74,,65.0,2.0,8.0,7.0,12.0,1,1.8,,,,,,,,,,,high
 Nibe AB,F1x45-6,F1145-6 3x400,,2,R407c,"1,500 kg",43.0,,184.0,7.0,4.8,-7.0,-10.0,6.2,4.71,6.3,4.91,6.5,5.09,6.7,5.14,6.2,4.71,6.1,4.59,,65.0,1.0,12.0,7.0,14.0,1,0.9,,,,,,,,,,,low, Nibe AB,F1x45-6,,2,R407c,"1,500 kg",43.0,,137.0,6.0,3.63,-5.0,-10.0,4.8,3.18,5.3,3.69,5.6,4.02,6.0,4.29,4.9,3.3,4.5,2.96,,65.0,2.0,10.0,7.0,14.0,1,1.5,,,,,,,,,,,high
 Nibe AB,F1x45-6,F1245-6 3x400,,4,R407c,"1,500 kg",43.0,,184.0,7.0,4.8,-7.0,-10.0,6.2,4.71,6.3,4.91,6.5,5.09,6.7,5.14,6.2,4.71,6.1,4.59,,65.0,1.0,12.0,7.0,14.0,1,0.9,,,,,,,,,,,low, Nibe AB,F1x45-6,,4,R407c,"1,500 kg",43.0,,137.0,6.0,3.63,-5.0,-10.0,4.8,3.18,5.3,3.69,5.6,4.02,6.0,4.29,4.9,3.3,4.5,2.96,,65.0,2.0,10.0,7.0,14.0,1,1.5,,,,,,,,,,,high
 Nibe AB,F1x45-8 1x230,F1145-8 1x230,,2,R407c,"1,700 kg",45.0,,185.0,10.0,4.83,-5.0,-10.0,8.2,4.7,8.3,4.94,8.3,5.1,8.4,5.18,8.2,4.75,8.1,4.57,,65.0,2.0,15.0,7.0,14.0,1,1.9,,,,,,,,,,,low, Nibe AB,F1x45-8 1x230,,2,R407c,"1,700 kg",45.0,,141.0,9.0,3.73,-6.0,-10.0,7.5,3.27,7.8,3.77,8.0,4.09,8.1,4.39,7.6,3.33,7.4,3.07,,65.0,2.0,15.0,7.0,14.0,1,1.6,,,,,,,,,,,high
 Nibe AB,F1x45-8 1x230,F1245-8 1x230,,4,R407c,"1,700 kg",45.0,,185.0,10.0,4.83,-5.0,-10.0,8.2,4.7,8.3,4.94,8.3,5.1,8.4,5.18,8.2,4.75,8.1,4.57,,65.0,2.0,15.0,7.0,14.0,1,1.9,,,,,,,,,,,low, Nibe AB,F1x45-8 1x230,,4,R407c,"1,700 kg",45.0,,141.0,9.0,3.73,-6.0,-10.0,7.5,3.27,7.8,3.77,8.0,4.09,8.1,4.39,7.6,3.33,7.4,3.07,,65.0,2.0,15.0,7.0,14.0,1,1.6,,,,,,,,,,,high
 Nibe AB,F1x45-8 3x400,F1145-8 3x400,,2,R407c,"1,800 kg",45.0,,188.0,9.0,4.9,-7.0,-10.0,7.8,4.79,8.0,4.99,8.2,5.17,8.3,5.23,7.8,4.81,7.7,4.67,,65.0,2.0,15.0,7.0,14.0,1,1.3,,,,,,,,,,,low, Nibe AB,F1x45-8 3x400,,2,R407c,"1,800 kg",45.0,,141.0,8.0,3.73,-5.0,-10.0,6.2,3.28,6.9,3.81,7.2,4.13,7.6,4.41,6.4,3.44,5.9,3.07,,65.0,2.0,15.0,7.0,14.0,1,2.1,,,,,,,,,,,high
 Nibe AB,F1x45-8 3x400,F1245-8 3x400,,4,R407c,"1,800 kg",45.0,,188.0,9.0,4.9,-7.0,-10.0,7.8,4.79,8.0,4.99,8.2,5.17,8.3,5.23,7.8,4.81,7.7,4.67,,65.0,2.0,15.0,7.0,14.0,1,1.3,,,,,,,,,,,low, Nibe AB,F1x45-8 3x400,,4,R407c,"1,800 kg",45.0,,141.0,8.0,3.73,-5.0,-10.0,6.2,3.28,6.9,3.81,7.2,4.13,7.6,4.41,6.4,3.44,5.9,3.07,,65.0,2.0,15.0,7.0,14.0,1,2.1,,,,,,,,,,,high
 Nibe AB,F2040-6,F2040-6,,2,R410A,"1,500 kg",35.0,50,188.0,4.8,4.77,-7.0,-10.0,4.3,2.6,2.6,4.84,1.7,6.91,2.7,7.72,4.3,2.6,3.2,2.24,,58.0,7.0,12.0,12.0,0.0,1,1.6,,,,,,,,,,,low, Nibe AB,F2040-6,,2,R410A,"1,500 kg",35.0,50,131.0,5.3,3.35,-7.0,-10.0,4.7,1.88,2.8,3.26,1.8,4.72,2.7,6.47,4.7,1.88,4.1,1.77,,58.0,7.0,12.0,12.0,0.0,1,1.2,,,,,,,,,,,high
 Nibe AB,F2050-6,F2050-6,07.06.2022,2,R32,"1,300 kg",,53,200.0,5.2,5.08,-10.0,-10.0,4.54,3.04,2.7,5.0,1.78,6.67,1.83,8.54,5.23,2.61,5.23,2.61,,58.0,7.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,low, Nibe AB,F2050-6,07.06.2022,2,R32,"1,300 kg",,53,139.0,5.6,3.56,-7.0,-10.0,5.04,1.95,2.89,3.51,1.89,4.99,1.74,6.33,5.04,1.95,4.56,1.75,,58.0,7.0,11.0,11.0,0.0,0,1.0,,,,,,,,,,,high
 Nibe AB,F2120-20,F2120-20,05.05.2020,2,R410A,"3,000 kg",35.0,53,199.0,11.0,5.05,-7.0,-10.0,9.74,3.41,6.47,5.08,6.86,5.95,6.76,7.36,9.74,3.41,10.8,3.11,,65.0,25.0,7.0,25.0,37.0,1,0.2,,,,,,,,,,,low, Nibe AB,F2120-20,05.05.2020,2,R410A,"3,000 kg",35.0,55,153.0,12.3,3.9,-7.0,-10.0,10.91,2.48,6.66,3.96,5.93,4.69,6.49,5.81,10.91,2.48,11.59,2.4,,65.0,25.0,12.0,25.0,37.0,1,0.7,,,,,,,,,,,high
 Nibe AB,F2120-8,F2120-8 1x230,,2,R410A,"2,400 kg",,53,189.0,5.9,4.8,-7.0,-10.0,5.2,3.25,4.0,4.91,2.9,5.6,3.3,6.4,5.2,3.25,5.3,3.12,,65.0,25.0,10.0,25.0,37.0,1,0.6,,,,,,,,,,,low, Nibe AB,F2120-8,,2,R410A,"2,400 kg",,53,147.0,6.3,3.67,-7.0,-10.0,5.5,2.48,4.1,3.8,2.9,4.45,3.3,5.26,5.5,2.48,5.7,2.34,,65.0,25.0,10.0,25.0,37.0,1,0.6,,,,,,,,,,,high
 Nibe AB,F7x0,F730,,4,R407c,"0,740 kg",44.0,,172.0,4.5,4.38,-5.0,-10.0,3.5,3.2,2.6,4.5,1.6,5.8,1.5,5.5,3.6,3.2,3.6,3.1,180.0,65.0,3.0,20.0,20.0,0.0,1,0.9,,,,,,,,,,,low, Nibe AB,F7x0,,4,R407c,"0,740 kg",44.0,,132.0,4.5,3.38,-7.0,-10.0,4.0,2.3,2.8,3.3,1.7,4.3,1.7,4.2,4.0,2.3,3.6,2.3,180.0,65.0,3.0,20.0,20.0,0.0,1,0.9,,,,,,,,,,,high
 Nibe AB,Fx70,F370 1x230,15.06.2017,4,R290,"0,400 kg",47.0,,131.0,2.6,3.35,-2.0,-10.0,1.7,3.78,1.7,3.98,1.7,1.96,1.7,3.65,1.7,3.91,1.7,3.71,180.0,65.0,2.0,20.0,15.0,24.0,1,0.9,,,,,,,,,,,low, Nibe AB,Fx70,15.06.2017,4,R290,"0,400 kg",47.0,,110.0,2.6,2.82,-2.0,-10.0,1.7,2.72,1.7,3.22,1.7,3.37,1.7,3.28,1.7,3.04,1.7,2.56,180.0,65.0,2.0,20.0,15.0,24.0,1,0.9,,,,,,,,,,,high
 Nibe AB,Fx70,F470 1x230,15.06.2017,4,R290,"0,400 kg",52.0,,140.0,2.6,3.57,-2.0,-10.0,1.7,3.78,1.7,3.98,1.7,1.96,1.7,3.65,1.7,3.91,1.7,3.71,180.0,65.0,2.0,20.0,15.0,0.0,1,0.9,,,,,,,,,,,low, Nibe AB,Fx70,15.06.2017,4,R290,"0,400 kg",52.0,,116.0,2.6,2.97,-2.0,-10.0,1.7,2.72,1.7,3.22,1.7,3.37,1.7,3.28,1.7,3.04,1.7,2.56,180.0,65.0,2.0,20.0,15.0,0.0,1,0.9,,,,,,,,,,,high
 Nibe AB,NIBE AMS 20-6,NIBE AMS 20-6 + HBS 20-6,08.12.2020,2,R32,"1,300 kg",35.0,54,200.0,5.2,5.08,-10.0,-10.0,4.54,3.04,2.7,5.0,1.78,6.67,1.83,8.54,5.23,2.61,5.23,2.61,,58.0,7.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Nibe AB,NIBE AMS 20-6,08.12.2020,2,R32,"1,300 kg",35.0,54,139.0,5.6,3.56,-7.0,-10.0,5.04,1.95,2.89,3.51,1.89,4.99,1.74,6.33,5.04,1.95,4.56,1.74,,58.0,7.0,11.0,11.0,0.0,1,1.0,,,,,,,,,,,high
 Nibe AB,S1155-25,S1155-25,09.06.2020,2,R410A,"2,100 kg",47.0,,200.0,25.0,5.21,-10.0,-10.0,22.01,4.24,13.77,5.31,8.88,5.77,7.52,5.79,24.19,4.09,24.19,4.09,,65.0,16.0,0.0,22.0,8.0,1,0.0,,,,,,,,,,,low, Nibe AB,S1155-25,09.06.2020,2,R410A,"2,100 kg",47.0,,150.0,25.0,3.95,-10.0,-10.0,21.71,2.98,13.74,4.0,8.44,4.55,7.42,4.72,23.86,2.76,23.86,2.76,,65.0,16.0,0.0,22.0,8.0,1,0.0,,,,,,,,,,,high
 Nibe AB,S1x55-12,S1155-12 1x230,05.08.2019,2,R407c,"2,000 kg",44.0,,201.0,11.0,5.23,-10.0,-10.0,10.3,4.52,6.3,5.22,4.1,5.6,2.7,5.78,11.5,4.26,11.5,4.26,,65.0,5.0,20.0,7.0,0.0,1,0.0,,,,,,,,,,,low, Nibe AB,S1x55-12,05.08.2019,2,R407c,"2,000 kg",44.0,,157.0,12.4,4.13,-10.0,-10.0,11.1,3.18,6.3,4.12,4.4,4.67,2.6,5.06,12.3,2.91,12.3,2.91,,65.0,5.0,15.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 Nibe AB,S1x55-12,S1255-12 1x230,05.08.2019,4,R407c,"2,000 kg",44.0,,201.0,11.0,5.23,-10.0,-10.0,10.3,4.52,6.3,5.22,4.1,5.6,2.7,5.78,11.5,4.26,11.5,4.26,,65.0,5.0,20.0,7.0,0.0,1,0.0,,,,,,,,,,,low, Nibe AB,S1x55-12,05.08.2019,4,R407c,"2,000 kg",44.0,,157.0,12.4,4.13,-10.0,-10.0,11.1,3.18,6.3,4.12,4.4,4.67,2.6,5.06,12.3,2.91,12.3,2.91,,65.0,5.0,15.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 Nibe AB,S1x55-16,S1155-16,05.08.2019,2,R407c,"2,200 kg",42.0,,199.0,16.0,5.18,-10.0,-10.0,14.2,4.19,8.7,5.26,5.7,6.06,5.8,5.85,15.9,3.9,15.9,3.9,,65.0,2.0,30.0,7.0,30.0,1,0.1,,,,,,,,,,,low, Nibe AB,S1x55-16,05.08.2019,2,R407c,"2,200 kg",42.0,,154.0,16.0,4.05,-10.0,-10.0,14.2,3.0,8.7,4.1,5.6,4.9,5.5,5.0,16.0,2.8,16.0,2.8,,65.0,2.0,30.0,7.0,30.0,1,0.0,,,,,,,,,,,high
 Nibe AB,S1x55-16,S1255-16,05.08.2019,4,R407c,"2,200 kg",42.0,,199.0,16.0,5.18,-10.0,-10.0,14.2,4.19,8.7,5.26,5.7,6.06,5.8,5.85,15.9,3.9,15.9,3.9,,65.0,2.0,30.0,7.0,30.0,1,0.1,,,,,,,,,,,low, Nibe AB,S1x55-16,05.08.2019,4,R407c,"2,200 kg",42.0,,154.0,16.0,4.05,-10.0,-10.0,14.2,3.0,8.7,4.1,5.6,4.9,5.5,5.0,16.0,2.8,16.0,2.8,,65.0,2.0,30.0,7.0,30.0,1,0.0,,,,,,,,,,,high
 Nibe AB,S2125-12,S2125-12 1x230V,30.12.2021,2,R290,"0,800 kg",,49,195.0,6.8,4.96,-10.0,-10.0,5.47,2.86,3.64,5.03,2.44,6.49,2.47,7.36,6.63,2.51,6.63,2.51,,65.0,8.0,13.0,11.0,5.0,0,0.0,,,,,,,,,,,low, Nibe AB,S2125-12,30.12.2021,2,R290,"0,800 kg",,49,150.0,7.6,3.83,-10.0,-10.0,6.73,2.17,4.18,3.83,2.68,5.12,2.4,5.87,7.6,2.11,7.6,2.11,,65.0,8.0,13.0,11.0,5.0,0,0.0,,,,,,,,,,,high
 Nibe AB,S2125-8,S2125-8 1x230V,30.12.2021,2,R290,"0,800 kg",,49,196.0,5.3,4.99,-10.0,-10.0,4.25,2.9,3.12,5.08,2.44,6.49,2.47,7.36,5.02,2.98,5.02,2.98,,65.0,8.0,13.0,11.0,5.0,0,0.28,,,,,,,,,,,low, Nibe AB,S2125-8,30.12.2021,2,R290,"0,800 kg",,49,146.0,5.3,3.73,-10.0,-10.0,4.57,2.19,2.8,3.77,2.05,4.75,2.3,5.7,4.82,2.21,4.82,2.21,,65.0,8.0,13.0,11.0,5.0,0,0.48,,,,,,,,,,,high
 Nibe AB,S735-7,S735-7 Cu,20.10.2022,4,R290,"0,420 kg",,,177.0,5.6,4.5,-7.0,-10.0,4.91,3.09,3.01,4.84,2.0,5.52,1.59,5.87,4.91,3.09,5.0,2.97,,65.0,8.0,50.0,34.0,8.0,1,0.6,,,,,,,,,,,low, Nibe AB,S735-7,20.10.2022,4,R290,"0,420 kg",44.0,,144.0,5.6,3.67,-10.0,-10.0,4.91,2.52,2.99,3.77,1.98,4.53,1.54,5.2,5.47,2.33,5.47,2.33,,65.0,8.0,38.0,34.0,8.0,1,0.0,,,,,,,,,,,high
" Ningbo AUX Electric Co., Ltd",ACHP-H series 04/06,Indoor unit ACHP-H04/4R3HA-I and outdoor unit ACHP-H04/4R3HA-O,15.08.2022,2,R32,"1,100 kg",38.0,56,190.0,5.5,4.83,-7.0,-10.0,4.87,3.23,2.96,4.84,1.9,6.46,0.85,9.62,4.87,3.23,4.34,2.86,,60.0,20.0,30.0,20.0,0.0,1,1.16,,,,,,,,,,,low," Ningbo AUX Electric Co., Ltd",ACHP-H series 04/06,15.08.2022,2,R32,"1,100 kg",38.0,56,131.0,5.5,3.34,-7.0,-10.0,4.87,1.96,2.96,3.48,1.9,4.28,0.85,6.58,4.87,1.96,3.42,1.83,,60.0,20.0,30.0,20.0,0.0,1,2.08,,,,,,,,,,,high
" Ningbo AUX Electric Co., Ltd",ACHP-H series 04/06,Indoor unit ACHP-H06/4R3HA-I and outdoor unit ACHP-H06/4R3HA-O,15.08.2022,2,R32,"1,100 kg",38.0,58,194.0,6.8,4.92,-7.0,-10.0,6.0,3.24,3.77,4.98,2.42,6.38,2.02,9.67,6.0,3.24,5.42,2.9,,60.0,20.0,30.0,20.0,0.0,1,1.38,,,,,,,,,,,low," Ningbo AUX Electric Co., Ltd",ACHP-H series 04/06,15.08.2022,2,R32,"1,100 kg",38.0,58,134.0,6.3,3.41,-7.0,-10.0,5.58,2.2,3.4,3.42,2.19,4.36,1.73,6.89,5.58,2.2,4.03,1.85,,60.0,20.0,30.0,20.0,0.0,1,2.3,,,,,,,,,,,high
" Ningbo AUX Electric Co., Ltd",ACHP-H series 08/H10,Indoor unit ACHP-H08/4R3HA-I and outdoor unit ACHP-H08/4R3HA-O,15.08.2022,2,R32,"1,450 kg",42.0,59,200.0,8.1,5.08,-7.0,-10.0,7.17,3.35,4.36,5.09,2.8,6.82,1.25,8.35,7.17,3.35,6.44,3.04,,60.0,20.0,30.0,20.0,0.0,1,1.66,,,,,,,,,,,low," Ningbo AUX Electric Co., Ltd",ACHP-H series 08/H10,15.08.2022,2,R32,"1,450 kg",42.0,59,132.0,6.6,3.38,-7.0,-10.0,5.84,2.16,3.55,3.3,2.28,4.34,1.02,5.33,5.84,2.16,4.9,1.84,,60.0,20.0,30.0,20.0,0.0,1,1.7,,,,,,,,,,,high
" Ningbo AUX Electric Co., Ltd",ACHP-H series 08/H10,Indoor unit ACHP-H10/5R3HA-I and outdoor unit ACHP-H10/4R3HA-O,15.08.2022,2,R32,"1,450 kg",42.0,60,198.0,9.2,5.07,-7.0,-10.0,8.14,3.17,4.95,5.02,3.18,6.6,1.42,8.33,8.14,3.17,7.4,2.86,,60.0,20.0,30.0,20.0,0.0,1,1.8,,,,,,,,,,,low," Ningbo AUX Electric Co., Ltd",ACHP-H series 08/H10,15.08.2022,2,R32,"1,450 kg",42.0,60,135.0,7.7,3.44,-7.0,-10.0,6.81,2.03,4.15,3.46,2.67,4.71,1.18,7.01,6.81,2.03,5.23,1.63,,60.0,20.0,30.0,20.0,0.0,1,2.47,,,,,,,,,,,high
" Ningbo AUX Electric Co., Ltd",ACHP-H series 12/H14/H16,Indoor unit ACHP-H12/5R3HA-I and outdoor unit ACHP-H12/5R3HA-O,15.08.2022,2,R32,"1,840 kg",43.0,64,190.0,12.2,4.82,-7.0,-10.0,10.79,3.02,6.57,4.83,4.22,6.27,1.88,9.38,10.79,3.02,10.1,2.61,,60.0,20.0,30.0,20.0,0.0,1,2.1,,,,,,,,,,,low," Ningbo AUX Electric Co., Ltd",ACHP-H series 12/H14/H16,15.08.2022,2,R32,"1,840 kg",43.0,64,136.0,12.0,3.48,-7.0,-10.0,10.62,2.11,6.46,3.43,4.15,4.59,1.85,6.9,10.62,2.11,9.16,2.68,,60.0,20.0,30.0,20.0,0.0,1,2.84,,,,,,,,,,,high
" Ningbo AUX Electric Co., Ltd",ACHP-H series 12/H14/H16,Indoor unit ACHP-H14/5R3HA-I and outdoor unit ACHP-H14/5R3HA-O,15.08.2022,2,R32,"1,840 kg",43.0,65,186.0,14.5,4.72,-7.0,-10.0,12.83,3.0,7.81,4.74,5.02,5.92,2.23,9.2,12.83,3.0,11.46,2.73,,60.0,20.0,30.0,20.0,0.0,1,3.04,,,,,,,,,,,low," Ningbo AUX Electric Co., Ltd",ACHP-H series 12/H14/H16,15.08.2022,2,R32,"1,840 kg",43.0,65,135.0,14.0,3.45,-7.0,-10.0,12.38,2.06,7.54,3.5,4.85,4.33,2.15,6.97,12.38,2.06,10.5,1.8,,60.0,20.0,30.0,20.0,0.0,1,3.5,,,,,,,,,,,high
 Ochsner Wärmepumpen GmbH,TERRA 11 HPLB,"TERRA 11 HPLB, average ",30.09.2020,2,R410A,"2,130 kg",50.0,0,200.0,10.0,5.21,-10.0,-10.0,10.3,4.81,10.4,5.14,10.5,5.47,10.6,5.84,10.3,4.75,10.3,4.75,0.0,60.0,0.0,85.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Ochsner Wärmepumpen GmbH,TERRA 11 HPLB,30.09.2020,2,R410A,"2,130 kg",50.0,0,136.0,9.0,3.61,-10.0,-10.0,9.5,3.03,9.8,3.55,10.0,3.95,10.2,4.43,9.4,2.9,9.4,2.9,0.0,60.0,0.0,85.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Ochsner Wärmepumpen GmbH,TERRA 14 HPLA,"TERRA 14 HPLA, AVERAGAE CLIMATE",30.09.2020,2,R410A,"2,300 kg",50.0,,203.0,13.0,5.26,2.0,-20.0,12.0,3.05,12.0,3.05,12.4,3.45,12.9,4.23,13.2,4.84,12.0,3.05,,65.0,0.0,84.0,9.0,0.0,1,0.0,,,,,,,,,,,low, Ochsner Wärmepumpen GmbH,TERRA 14 HPLA,30.09.2020,2,R410A,"2,300 kg",50.0,,142.0,12.0,3.75,-10.0,-10.0,12.1,3.18,12.5,3.69,12.8,4.08,13.1,4.54,12.0,3.05,12.0,3.05,,65.0,0.0,84.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 Ochsner Wärmepumpen GmbH,TERRA 14 HPLB,"TERRA 14 HPLB, average climate ",30.09.2020,2,R410A,"2,250 kg",50.0,0,199.0,13.0,5.17,-10.0,-10.0,13.0,4.8,13.2,5.11,13.3,5.41,13.5,5.75,13.0,4.75,13.0,4.75,0.0,60.0,0.0,85.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Ochsner Wärmepumpen GmbH,TERRA 14 HPLB,30.09.2020,2,R410A,"2,250 kg",50.0,0,138.0,12.0,3.64,-10.0,-10.0,11.7,3.07,12.2,3.58,12.5,3.97,12.8,4.43,11.6,2.94,11.6,2.94,0.0,60.0,0.0,85.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Ochsner Wärmepumpen GmbH,TERRA 6 HPLA,"TERRA 6 HPLA , average climate",30.09.2020,2,R410A,"1,400 kg",43.0,0,205.0,6.0,5.32,-10.0,-10.0,5.8,4.87,5.9,5.24,6.0,5.61,6.0,6.03,5.8,4.81,5.8,4.81,0.0,65.0,0.0,54.0,9.0,0.0,1,0.0,,,,,,,,,,,low, Ochsner Wärmepumpen GmbH,TERRA 6 HPLA,30.09.2020,2,R410A,"1,400 kg",43.0,0,134.0,5.0,3.55,-10.0,-10.0,5.3,2.94,5.5,3.49,5.6,3.92,5.7,4.44,5.2,2.81,5.2,2.81,0.0,65.0,0.0,54.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 Ochsner Wärmepumpen GmbH,TERRA 6 HPLB,"TERRA 6 HPLB, AVERAGE CLIMATE",30.09.2020,2,R410A,"1,400 kg",46.0,,201.0,6.0,5.22,-10.0,-10.0,5.9,4.84,6.0,5.16,6.0,5.48,6.1,5.84,5.9,4.78,5.9,4.78,,60.0,0.0,55.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Ochsner Wärmepumpen GmbH,TERRA 6 HPLB,30.09.2020,2,R410A,"1,400 kg",46.0,,137.0,5.0,3.63,-10.0,-10.0,5.3,3.05,5.5,3.58,5.7,3.98,5.8,4.45,5.3,2.92,5.3,2.92,,60.0,0.0,55.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Ochsner Wärmepumpen GmbH,TERRA 8 HPLB,"TERRA 8 HPLB, average climate",30.09.2020,2,R410A,"1,900 kg",50.0,,204.0,8.0,5.3,-10.0,-10.0,7.6,4.82,7.7,5.22,7.8,5.62,7.8,6.08,7.6,4.76,7.6,4.76,,60.0,0.0,55.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Ochsner Wärmepumpen GmbH,TERRA 8 HPLB,30.09.2020,2,R410A,"1,900 kg",50.0,,131.0,7.0,3.48,-10.0,-10.0,7.0,2.86,7.2,3.41,7.4,3.85,7.5,4.39,6.9,2.73,6.9,2.73,,60.0,0.0,55.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,Sherpa Aquadue S2 12,10.12.2021,2,R410A,"3,900 kg",46.0,69,175.0,12.0,4.46,-10.0,-10.0,10.97,2.79,6.67,4.2,4.17,6.12,2.83,7.87,12.0,2.6,12.0,2.6,,60.0,19.0,78.0,19.0,0.0,1,0.0,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,10.12.2021,2,R410A,"3,900 kg",46.0,69,127.0,12.28,3.24,-7.0,-10.0,10.87,2.02,6.99,3.05,4.22,4.49,2.5,5.97,10.87,2.02,10.33,1.73,,60.0,19.0,78.0,19.0,0.0,1,1.95,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,Sherpa Aquadue S2 14,10.12.2021,2,R410A,"3,900 kg",46.0,71,168.0,13.88,4.27,-6.0,-10.0,12.27,2.64,7.64,4.07,4.95,6.05,2.97,7.71,11.74,2.71,11.22,2.45,,60.0,19.0,78.0,19.0,0.0,1,2.66,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,10.12.2021,2,R410A,"3,900 kg",46.0,71,128.0,13.79,3.28,-7.0,-10.0,12.2,2.0,7.74,3.1,5.04,4.55,2.7,6.24,12.2,2.0,10.28,1.66,,60.0,19.0,78.0,19.0,0.0,1,3.51,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,Sherpa Aquadue S2 16,10.12.2021,2,R410A,"3,900 kg",46.0,72,158.0,16.06,4.01,-5.0,-10.0,12.49,2.67,8.44,3.93,5.59,5.87,3.12,7.38,12.97,2.86,11.66,2.49,,60.0,19.0,78.0,19.0,0.0,1,4.4,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,10.12.2021,2,R410A,"3,900 kg",46.0,72,128.0,14.99,3.26,-5.0,-10.0,11.67,1.99,8.13,3.09,5.39,4.73,2.81,6.59,12.11,2.15,10.18,1.7,,60.0,19.0,78.0,19.0,0.0,1,4.81,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,Sherpa Aquadue S2 12T,10.12.2021,2,R410A,"4,200 kg",46.0,70,184.0,12.17,4.67,-10.0,-10.0,11.01,2.78,6.68,4.41,4.43,6.55,4.08,9.47,12.17,2.53,12.17,2.53,,60.0,15.0,63.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,10.12.2021,2,R410A,"4,200 kg",46.0,70,128.0,12.0,3.29,-9.0,-10.0,11.07,1.98,6.78,3.11,4.21,4.5,3.52,6.72,11.54,1.78,11.37,1.73,,60.0,15.0,63.0,15.0,0.0,1,0.64,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,Sherpa Aquadue S2 14T,10.12.2021,2,R410A,"4,200 kg",46.0,72,179.0,14.11,4.55,-9.0,-10.0,13.09,2.76,7.98,4.32,5.06,6.21,3.72,8.61,13.56,2.59,13.24,2.51,,60.0,15.0,63.0,15.0,0.0,1,0.87,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,10.12.2021,2,R410A,"4,200 kg",46.0,72,130.0,13.96,3.32,-7.0,-10.0,12.35,2.01,7.54,3.09,5.03,4.71,3.42,6.72,12.35,2.02,11.47,1.74,,60.0,15.0,63.0,15.0,0.0,1,2.49,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,Sherpa Aquadue S2 16T,10.12.2021,2,R410A,"4,200 kg",46.0,72,172.0,15.7,4.37,-7.0,-10.0,13.89,2.65,9.17,4.16,5.58,6.11,3.77,7.95,13.89,2.65,13.06,2.49,,60.0,15.0,63.0,15.0,0.0,1,2.64,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,10.12.2021,2,R410A,"4,200 kg",46.0,72,130.0,14.96,3.32,-6.0,-10.0,13.17,2.04,8.4,3.11,5.35,4.74,3.6,7.04,12.66,2.07,11.3,1.71,,60.0,15.0,63.0,15.0,0.0,1,3.66,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 E 4 / 6,Sherpa Aquadue  S2 E 6,10.12.2021,2,R32,"1,550 kg",41.0,62,187.0,6.21,4.76,-7.0,-10.0,5.49,2.84,3.48,4.6,2.36,6.48,1.51,8.93,5.49,2.84,5.47,2.54,,60.0,15.0,29.0,15.0,0.0,1,0.74,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 E 4 / 6,10.12.2021,2,R32,"1,550 kg",41.0,62,131.0,6.0,3.34,-7.0,-10.0,5.31,2.0,3.38,3.23,2.31,4.6,1.34,6.1,5.31,2.0,4.62,1.62,,60.0,15.0,29.0,15.0,0.0,1,1.38,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 E 4 / 6,Sherpa Aquadue S2 E 4,10.12.2021,2,R32,"1,550 kg",41.0,61,187.0,6.21,4.77,-7.0,-10.0,5.49,2.84,3.34,4.6,2.15,6.48,0.96,8.93,5.49,2.84,5.47,2.54,,60.0,29.0,15.0,15.0,0.0,1,0.74,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 E 4 / 6,10.12.2021,2,R32,"1,550 kg",41.0,61,131.0,6.0,3.34,-7.0,-10.0,5.31,2.0,3.38,3.22,2.31,4.6,1.34,6.1,5.31,2.0,4.62,1.62,,60.0,29.0,15.0,15.0,0.0,1,1.38,,,,,,,,,,,high
 Olimpia Splendid S.p.A.,Sherpa S2 E 8/10,Sherpa Aquadue S2 E 10,10.12.2021,2,R32,"3,900 kg",41.0,65,188.0,8.88,4.78,-7.0,-10.0,7.85,2.96,5.2,4.55,3.33,6.58,2.08,8.66,7.85,2.96,7.45,2.82,,60.0,14.0,29.0,14.0,0.0,1,1.43,,,,,,,,,,,low, Olimpia Splendid S.p.A.,Sherpa S2 E 8/10,10.12.2021,2,R32,"3,900 kg",41.0,65,128.0,7.92,3.28,-7.0,-10.0,7.01,2.02,4.46,3.19,2.95,4.41,1.38,5.11,7.01,2.02,6.62,1.65,,60.0,14.0,29.0,14.0,0.0,1,1.3,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 12-16 kW STD (H Series),WH-MDC12H6E5,08.12.2021,2,R410A,"2,100 kg",,65,190.0,10.0,4.82,-10.0,-10.0,8.9,3.18,5.2,4.67,5.2,6.15,6.1,7.88,10.0,2.68,10.0,2.68,,55.0,3.0,12.0,12.0,39.0,1,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 12-16 kW STD (H Series),08.12.2021,2,R410A,"2,100 kg",,65,134.0,8.0,3.42,-10.0,-10.0,7.2,2.27,4.3,3.25,4.9,4.36,5.8,6.12,8.0,2.05,8.0,2.05,,55.0,3.0,12.0,12.0,39.0,1,0.0,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 12-16 kW STD (H Series),WH-MDC16H6E5,08.12.2021,2,R410A,"2,100 kg",,65,190.0,12.0,4.82,-10.0,-10.0,11.1,2.9,6.4,4.83,5.3,6.11,6.2,7.59,11.8,2.77,11.8,2.77,,55.0,3.0,12.0,12.0,39.0,1,0.2,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 12-16 kW STD (H Series),08.12.2021,2,R410A,"2,100 kg",,65,128.0,13.0,3.25,-3.0,-10.0,9.0,2.07,7.1,3.29,4.9,4.85,5.8,4.85,9.5,2.46,8.7,1.88,,55.0,3.0,12.0,12.0,39.0,1,4.3,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 5 kW STD (J Series),WH-MDC05J3E5,06.08.2020,2,R32,"1,300 kg",,59,202.0,5.0,5.12,-10.0,-10.0,4.4,2.76,2.6,5.44,3.0,7.15,3.5,8.65,5.0,2.5,5.0,2.5,,55.0,2.0,44.0,10.0,10.0,1,0.0,5.0,5.56,5.0,3.17,3.68,4.59,2.37,6.7,1.05,8.62,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 5 kW STD (J Series),06.08.2020,2,R32,"1,300 kg",,59,142.0,5.0,3.63,-10.0,-10.0,4.5,2.3,2.7,3.58,2.8,4.89,3.4,6.92,5.0,1.98,5.0,1.98,,55.0,2.0,44.0,10.0,10.0,1,0.0,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 5 kW STD (J Series),WH-MDC05J3E5 + DGC200,06.08.2020,4,R32,"1,300 kg",,59,202.0,5.0,5.12,-10.0,-10.0,4.4,2.76,2.6,5.44,3.0,7.15,3.5,8.65,5.0,2.5,5.0,2.5,,55.0,2.0,44.0,10.0,10.0,1,0.0,5.0,5.56,5.0,3.17,3.68,4.59,2.37,6.7,1.05,8.62,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 5 kW STD (J Series),06.08.2020,4,R32,"1,300 kg",,59,142.0,5.0,3.63,-10.0,-10.0,4.5,2.3,2.7,3.58,2.8,4.89,3.4,6.92,5.0,1.98,5.0,1.98,,55.0,2.0,44.0,10.0,10.0,1,0.0,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 7 kW STD (J Series),WH-MDC07J3E5,06.08.2020,2,R32,"1,300 kg",,59,193.0,6.0,4.9,-10.0,-10.0,5.3,3.04,3.2,4.96,2.9,6.5,3.4,8.42,6.0,2.95,6.0,2.95,,55.0,2.0,44.0,10.0,10.0,1,0.0,6.0,5.44,6.0,3.15,4.42,4.43,2.84,6.36,1.26,8.11,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 7 kW STD (J Series),06.08.2020,2,R32,"1,300 kg",,59,130.0,7.0,3.32,-7.0,-10.0,6.2,1.86,3.8,3.33,2.7,4.52,3.3,6.26,6.2,1.86,6.2,1.86,,55.0,2.0,44.0,10.0,10.0,1,0.8,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 7 kW STD (J Series),WH-MDC07J3E5 + DGC200,06.08.2020,4,R32,"1,300 kg",,59,193.0,6.0,4.9,-10.0,-10.0,5.3,3.04,3.2,4.96,2.9,6.5,3.4,8.42,6.0,2.95,6.0,2.95,,55.0,2.0,44.0,10.0,10.0,1,0.0,6.0,5.44,6.0,3.15,4.42,4.43,2.84,6.36,1.26,8.11,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 7 kW STD (J Series),06.08.2020,4,R32,"1,300 kg",,59,130.0,7.0,3.32,-7.0,-10.0,6.2,1.86,3.8,3.33,2.7,4.52,3.3,6.26,6.2,1.86,6.2,1.86,,55.0,2.0,44.0,10.0,10.0,1,0.8,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9 kW STD (J Series),WH-MDC09J3E5,06.08.2020,2,R32,"1,300 kg",,59,193.0,7.0,4.9,-10.0,-10.0,6.3,2.8,3.8,5.03,3.0,6.56,3.4,8.47,7.0,2.6,7.0,2.6,,55.0,2.0,44.0,10.0,10.0,1,0.0,7.0,5.19,7.0,3.06,5.16,4.15,3.32,6.11,1.47,7.64,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 9 kW STD (J Series),06.08.2020,2,R32,"1,300 kg",,59,130.0,8.0,3.32,-7.0,-10.0,7.0,2.02,4.3,3.24,2.7,4.3,3.3,6.79,7.1,2.02,7.1,1.94,,55.0,2.0,44.0,10.0,10.0,1,0.9,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9 kW STD (J Series),WH-MDC09J3E5 + DGC200,06.08.2020,4,R32,"1,300 kg",,59,193.0,7.0,4.9,-10.0,-10.0,6.3,2.8,3.8,5.03,3.0,6.56,3.4,8.47,7.0,2.6,7.0,2.6,,55.0,2.0,44.0,10.0,10.0,1,0.0,7.0,5.19,7.0,3.06,5.16,4.15,3.32,6.11,1.47,7.64,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 9 kW STD (J Series),06.08.2020,4,R32,"1,300 kg",,59,130.0,8.0,3.32,-7.0,-10.0,7.0,2.02,4.3,3.24,2.7,4.3,3.3,6.79,7.1,2.02,7.1,1.94,,55.0,2.0,44.0,10.0,10.0,1,0.9,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),WH-MXC09H3E5,08.01.2020,2,R410A,"2,300 kg",,65,181.0,9.0,4.59,-10.0,-10.0,8.5,2.75,4.7,4.57,5.0,5.89,6.1,7.67,9.0,2.71,9.0,2.71,,55.0,3.0,12.0,12.0,33.0,1,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),08.01.2020,2,R410A,"2,300 kg",,65,130.0,9.0,3.32,-10.0,-10.0,7.7,2.11,4.8,3.24,4.6,4.17,5.5,5.74,8.7,2.0,8.7,2.0,,55.0,3.0,12.0,12.0,33.0,1,0.3,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),WH-MXC09H3E8,08.01.2020,2,R410A,"2,300 kg",,65,181.0,9.0,4.59,-10.0,-10.0,8.5,2.75,4.7,4.57,5.0,5.89,6.1,7.67,9.0,2.71,9.0,2.71,,55.0,3.0,12.0,12.0,33.0,400V 3ph 50Hz,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),08.01.2020,2,R410A,"2,300 kg",,65,130.0,9.0,3.32,-10.0,-10.0,7.7,2.11,4.8,3.24,4.6,4.17,5.5,5.74,8.7,2.0,8.7,2.0,,55.0,3.0,12.0,12.0,33.0,400V 3ph 50Hz,0.3,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),WH-MXC12H6E5,08.01.2020,2,R410A,"2,300 kg",,65,170.0,12.0,4.32,-10.0,-10.0,10.7,2.84,6.7,3.96,5.1,5.93,6.0,7.88,12.0,2.56,12.0,2.56,,55.0,3.0,12.0,12.0,33.0,1,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),08.01.2020,2,R410A,"2,300 kg",,65,130.0,12.0,3.32,-10.0,-10.0,10.8,2.03,6.1,3.19,4.7,4.38,5.7,5.89,11.7,1.95,11.7,1.95,,55.0,3.0,12.0,12.0,33.0,1,0.3,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),WH-MXC12H9E8,08.01.2020,2,R410A,"2,300 kg",,65,170.0,12.0,4.32,-10.0,-10.0,10.7,2.84,6.7,3.96,5.1,5.93,6.0,7.88,12.0,2.56,12.0,2.56,,55.0,3.0,12.0,12.0,33.0,400V 3ph 50Hz,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),08.01.2020,2,R410A,"2,300 kg",,65,130.0,12.0,3.32,-10.0,-10.0,10.8,2.03,6.1,3.19,4.7,4.38,5.7,5.89,11.7,1.95,11.7,1.95,,55.0,3.0,12.0,12.0,33.0,400V 3ph 50Hz,0.3,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (J Series) + TD20,WH-MXC09J3E5,10.11.2021,2,R32,"1,600 kg",,65,195.0,9.0,4.96,-10.0,-10.0,8.0,3.04,4.9,4.93,5.4,6.26,6.3,8.19,9.0,2.9,9.0,2.9,,55.0,9.0,10.0,9.0,0.0,1,0.0,9.0,4.8,9.0,3.18,6.63,4.2,4.6,5.32,4.8,6.16,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (J Series) + TD20,10.11.2021,2,R32,"1,600 kg",,65,140.0,9.0,3.57,-10.0,-10.0,8.0,2.33,4.9,3.46,5.1,4.48,6.1,6.02,9.0,2.04,9.0,2.04,,55.0,9.0,10.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (J Series) + TD20,WH-MXC09J3E5 + PAW-TD20C1E5,10.11.2021,4,R32,"1,600 kg",,65,195.0,9.0,4.96,-10.0,-10.0,8.0,3.04,4.9,4.93,5.4,6.26,6.3,8.19,9.0,2.9,9.0,2.9,,55.0,9.0,10.0,9.0,0.0,1,0.0,9.0,4.8,9.0,3.18,6.63,4.2,4.6,5.32,4.8,6.16,low, Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (J Series) + TD20,10.11.2021,4,R32,"1,600 kg",,65,140.0,9.0,3.57,-10.0,-10.0,8.0,2.33,4.9,3.46,5.1,4.48,6.1,6.02,9.0,2.04,9.0,2.04,,55.0,9.0,10.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 12-16 kW STD (H Series),WH-ADC0916H9E8 / WH-UD12HE8,08.12.2021,4,R410A,"2,550 kg",46.0,65,190.0,10.0,4.82,-10.0,-10.0,8.9,3.18,5.2,4.67,5.2,6.15,6.1,7.88,10.0,2.68,10.0,2.68,,55.0,3.0,12.0,12.0,39.0,1,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Split 12-16 kW STD (H Series),08.12.2021,4,R410A,"2,550 kg",46.0,65,134.0,8.0,3.42,-10.0,-10.0,7.2,2.27,4.3,3.25,4.9,4.36,5.8,6.12,8.0,2.05,8.0,2.05,,55.0,3.0,12.0,12.0,39.0,1,0.0,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 12-16 kW STD (H Series),WH-ADC0916H9E8 / WH-UD16HE8,08.12.2021,4,R410A,"2,550 kg",46.0,65,190.0,12.0,4.82,-10.0,-10.0,11.1,2.9,6.4,4.83,5.3,6.11,6.2,7.59,11.8,2.77,11.8,2.77,,55.0,3.0,12.0,12.0,39.0,1,0.2,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Split 12-16 kW STD (H Series),08.12.2021,4,R410A,"2,550 kg",46.0,65,130.0,13.0,3.33,-3.0,-10.0,9.0,2.07,7.1,3.29,4.9,4.85,5.8,6.11,9.5,2.46,8.7,1.88,,55.0,3.0,12.0,12.0,39.0,1,4.3,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 16 kW T-CAP (H Series),WH-ADC0916H9E8 / WH-UQ16HE8,08.12.2021,4,R410A,"2,900 kg",46.0,62,160.0,16.0,4.08,-10.0,-10.0,14.2,2.7,8.3,3.65,7.8,5.96,8.9,6.88,15.9,2.63,15.9,2.63,,55.0,3.0,12.0,12.0,33.0,1,0.1,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Split 16 kW T-CAP (H Series),08.12.2021,4,R410A,"2,900 kg",46.0,62,125.0,16.0,3.2,-10.0,-10.0,14.3,2.07,8.2,2.93,7.2,4.44,8.5,5.86,15.8,1.83,15.8,1.83,,55.0,3.0,12.0,12.0,33.0,1,0.2,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 16 kW T-CAP (H Series),WH-SQC16H9E8 / WH-UQ16HE8,08.12.2021,2,R410A,"2,900 kg",46.0,62,160.0,16.0,4.08,-10.0,-10.0,14.2,2.7,8.3,3.65,7.8,5.96,8.9,6.88,15.9,2.63,15.9,2.63,,55.0,3.0,12.0,12.0,33.0,1,0.1,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Split 16 kW T-CAP (H Series),08.12.2021,2,R410A,"2,900 kg",46.0,62,125.0,16.0,3.2,-10.0,-10.0,14.3,2.07,8.2,2.93,7.2,4.44,8.5,5.86,15.8,1.83,15.8,1.83,,55.0,3.0,12.0,12.0,33.0,1,0.2,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),WH-ADC0309J3E5 / WH-UD03JE5,08.01.2020,4,R32,"0,900 kg",41.0,55,200.0,4.0,5.07,-10.0,-10.0,3.5,2.8,2.0,5.14,1.4,6.8,1.6,9.5,4.0,2.6,4.0,2.6,,55.0,2.0,26.0,8.0,8.0,1,0.0,3.0,6.29,3.0,3.95,2.21,5.37,1.42,7.44,0.63,8.93,low, Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),08.01.2020,4,R32,"0,900 kg",41.0,55,136.0,3.0,3.47,-10.0,-10.0,2.6,2.18,1.6,3.42,1.1,4.43,1.4,6.97,2.9,1.66,2.9,1.66,,55.0,2.0,26.0,8.0,8.0,1,0.1,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),WH-ADC0309J3E5 / WH-UD05JE5,08.01.2020,4,R32,"0,900 kg",41.0,55,200.0,5.0,5.07,-10.0,-10.0,4.2,2.66,2.5,5.15,1.7,6.95,1.6,9.45,4.7,2.5,4.7,2.5,,55.0,2.0,26.0,8.0,8.0,1,0.3,4.0,6.2,4.0,3.47,2.95,5.12,1.89,7.31,0.84,9.26,low, Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),08.01.2020,4,R32,"0,900 kg",41.0,55,136.0,4.0,3.47,-10.0,-10.0,3.4,1.93,2.1,3.48,1.4,4.6,1.5,6.9,3.8,1.55,3.8,1.55,,55.0,2.0,26.0,8.0,8.0,1,0.2,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),WH-SDC0305J3E5 / WH-UD03JE5,08.01.2020,2,R32,"0,900 kg",41.0,55,200.0,4.0,5.07,-10.0,-10.0,3.5,2.8,2.0,5.14,1.4,6.8,1.6,9.5,4.0,2.6,4.0,2.6,,55.0,2.0,26.0,8.0,8.0,1,0.0,3.0,6.29,3.0,3.95,2.21,5.37,1.42,7.44,0.63,8.93,low, Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),08.01.2020,2,R32,"0,900 kg",41.0,55,136.0,3.0,3.47,-10.0,-10.0,2.6,2.18,1.6,3.42,1.1,4.43,1.4,6.97,2.9,1.66,2.9,1.66,,55.0,2.0,26.0,8.0,8.0,1,0.1,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),WH-SDC0305J3E5 / WH-UD05JE5,08.01.2020,2,R32,"0,900 kg",41.0,55,200.0,5.0,5.07,-10.0,-10.0,4.2,2.66,2.5,5.15,1.7,6.95,1.6,9.45,4.7,2.5,4.7,2.5,,55.0,2.0,26.0,8.0,8.0,1,0.3,4.0,6.2,4.0,3.47,2.95,5.12,1.89,7.31,0.84,9.26,low, Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),08.01.2020,2,R32,"0,900 kg",41.0,55,136.0,4.0,3.47,-10.0,-10.0,3.4,1.93,2.1,3.48,1.4,4.6,1.5,6.9,3.8,1.55,3.8,1.55,,55.0,2.0,26.0,8.0,8.0,1,0.2,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 7 kW STD (J Series),WH-ADC0309J3E5 / WH-UD07JE5,08.01.2020,4,R32,"1,270 kg",41.0,59,193.0,6.0,4.9,-10.0,-10.0,5.3,3.04,3.2,4.96,2.9,6.5,3.4,8.42,6.0,2.95,6.0,2.95,,55.0,2.0,44.0,10.0,10.0,1,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Split 7 kW STD (J Series),08.01.2020,4,R32,"1,270 kg",41.0,59,130.0,7.0,3.32,-7.0,-10.0,6.3,1.86,3.8,3.33,2.7,4.52,3.3,6.26,6.2,1.86,6.2,1.7,,55.0,2.0,44.0,10.0,10.0,1,0.8,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 7 kW STD (J Series),WH-SDC0709J3E5 / WH-UD07JE5,08.01.2020,2,R32,"1,270 kg",41.0,59,193.0,6.0,4.9,-10.0,-10.0,5.3,3.04,3.2,4.96,2.9,6.5,3.4,8.42,6.0,2.95,6.0,2.95,,55.0,2.0,44.0,10.0,10.0,1,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Split 7 kW STD (J Series),08.01.2020,2,R32,"1,270 kg",41.0,59,130.0,7.0,3.32,-7.0,-10.0,6.3,1.86,3.8,3.33,2.7,4.52,3.3,6.26,6.2,1.86,6.2,1.7,,55.0,2.0,44.0,10.0,10.0,1,0.8,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 9 kW STD (J Series),WH-ADC0309J3E5 / WH-UD09JE5,08.01.2020,4,R32,"1,270 kg",41.0,59,193.0,7.0,4.9,-10.0,-10.0,6.3,2.8,3.8,5.03,3.0,6.56,3.4,8.47,7.0,2.6,7.0,2.6,,55.0,2.0,44.0,10.0,10.0,1,0.0,7.0,5.08,7.0,2.95,5.16,4.0,3.32,5.91,1.47,7.54,low, Panasonic Marketing Europe GmbH,Aquarea Split 9 kW STD (J Series),08.01.2020,4,R32,"1,270 kg",41.0,59,130.0,7.0,3.32,-7.0,-10.0,6.2,1.86,3.8,3.33,2.7,4.52,3.3,6.26,6.2,1.86,6.2,1.7,,55.0,2.0,44.0,10.0,10.0,1,0.8,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 9 kW STD (J Series),WH-SDC0709J3E5 / WH-UD09JE5,08.01.2020,2,R32,"1,270 kg",41.0,59,193.0,7.0,4.9,-10.0,-10.0,6.3,2.8,3.8,5.03,3.0,6.56,3.4,8.47,7.0,2.6,7.0,2.6,,55.0,2.0,44.0,10.0,10.0,1,0.0,7.0,5.08,7.0,2.95,5.16,4.0,3.32,5.91,1.47,7.54,low, Panasonic Marketing Europe GmbH,Aquarea Split 9 kW STD (J Series),08.01.2020,2,R32,"1,270 kg",41.0,59,130.0,7.0,3.32,-7.0,-10.0,6.2,1.86,3.8,3.33,2.7,4.52,3.3,6.26,6.2,1.86,6.2,1.7,,55.0,2.0,44.0,10.0,10.0,1,0.8,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 9-12 kW T-CAP (H Series),WH-ADC0916H9E8 / WH-UQ09HE8,09.11.2021,4,R410A,"2,850 kg",46.0,58,181.0,9.0,4.59,-10.0,-10.0,8.5,2.75,4.7,4.57,5.0,5.89,6.1,7.67,9.0,2.71,9.0,2.71,,55.0,3.0,12.0,12.0,33.0,1,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Split 9-12 kW T-CAP (H Series),09.11.2021,4,R410A,"2,850 kg",46.0,58,130.0,9.0,3.32,-10.0,-10.0,7.7,2.11,4.8,3.24,4.6,4.17,5.5,5.74,8.7,2.0,8.7,2.0,,55.0,3.0,12.0,12.0,33.0,1,0.3,,,,,,,,,,,high
 Panasonic Marketing Europe GmbH,Aquarea Split 9-12 kW T-CAP (H Series),WH-ADC0916H9E8 / WH-UQ12HE8,09.11.2021,4,R410A,"2,850 kg",46.0,58,170.0,12.0,4.32,-10.0,-10.0,10.7,2.84,6.7,3.96,5.1,5.93,6.0,7.88,12.0,2.56,12.0,2.56,,55.0,3.0,12.0,12.0,33.0,1,0.0,,,,,,,,,,,low, Panasonic Marketing Europe GmbH,Aquarea Split 9-12 kW T-CAP (H Series),09.11.2021,4,R410A,"2,850 kg",46.0,58,130.0,12.0,3.32,-10.0,-10.0,10.8,2.03,6.1,3.19,4.7,4.38,5.7,5.89,11.7,1.95,11.7,1.95,,55.0,3.0,12.0,12.0,33.0,1,0.3,,,,,,,,,,,high
 Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 030,PW030-DKZLRS-A,18.08.2022,2,R32,"1,300 kg",,62,181.0,6.37,4.59,-7.0,-10.0,5.64,3.4,3.45,4.4,3.0,5.61,3.09,6.85,5.64,3.4,5.85,3.02,,50.0,5.0,5.0,5.0,30.0,1,0.52,,,,,,,,,,,low, Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 030,18.08.2022,2,R32,"1,300 kg",,64,136.0,6.68,3.47,-7.0,-10.0,5.91,2.27,3.53,3.51,2.84,4.16,3.38,5.96,5.91,2.27,5.85,2.13,,50.0,5.0,5.0,5.0,30.0,1,0.83,,,,,,,,,,,high
 Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 040,PW040-DKZLRS-A,18.08.2022,2,R32,"1,600 kg",,65,186.0,9.81,4.72,-7.0,-10.0,8.68,3.38,5.3,4.48,4.58,5.82,5.34,7.98,8.68,3.38,8.95,3.07,,50.0,5.0,5.0,5.0,40.0,1,0.86,,,,,,,,,,,low, Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 040,18.08.2022,2,R32,"1,600 kg",,67,136.0,10.0,3.47,-7.0,-10.0,8.85,2.28,5.37,3.36,4.7,4.3,5.83,6.18,8.85,2.28,8.91,2.17,,50.0,5.0,5.0,5.0,40.0,1,1.09,,,,,,,,,,,high
 Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 050&060,PW050-DKZLRS-A,18.08.2022,2,R32,"2,700 kg",,69,175.0,16.45,4.46,-7.0,-10.0,14.55,3.55,8.79,4.29,8.74,5.18,9.93,6.79,14.55,0.55,16.54,3.0,,50.0,5.0,5.0,5.0,50.0,1,0.0,,,,,,,,,,,low, Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 050&060,18.08.2022,2,R32,"2,700 kg",,73,137.0,17.04,3.51,-7.0,-10.0,15.08,2.33,9.22,3.49,6.54,4.15,7.95,5.96,15.08,2.33,13.81,2.15,,50.0,5.0,5.0,5.0,50.0,1,3.23,,,,,,,,,,,high
 Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 050&060,PW060-DKZLRS-A,18.08.2022,2,R32,"2,700 kg",,72,175.0,17.73,4.46,-7.0,-10.0,15.69,3.52,9.58,4.29,8.82,5.14,10.45,6.81,15.69,3.52,16.22,2.84,,50.0,5.0,5.0,5.0,50.0,1,1.51,,,,,,,,,,,low, Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 050&060,18.08.2022,2,R32,"2,700 kg",,75,132.0,18.46,3.38,-7.0,-10.0,16.33,2.21,9.86,3.41,6.79,4.01,8.1,5.72,16.33,2.21,14.22,2.09,,50.0,5.0,5.0,5.0,50.0,1,4.24,,,,,,,,,,,high
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Monobloc 4kW,AHZ-044HCDS1,01.03.2022,2,R32,"1,170 kg",,61,204.0,4.61,5.17,-7.0,-10.0,4.05,3.26,2.48,5.02,1.67,6.7,1.14,8.74,4.05,3.26,4.56,2.68,,60.0,7.0,8.0,7.0,0.0,1,0.05,,,,,,,,,,,low," Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Monobloc 4kW,01.03.2022,2,R32,"1,170 kg",,61,136.0,4.09,3.47,-7.0,-10.0,3.6,2.08,2.26,3.44,1.49,4.33,1.02,6.66,3.6,2.08,3.59,1.77,,60.0,7.0,8.0,7.0,0.0,1,0.48,,,,,,,,,,,high
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Monobloc 8kW,AHZ-080HCDS1,01.03.2022,2,R32,"1,210 kg",,64,197.0,6.52,5.0,-7.0,-10.0,5.74,3.09,3.47,4.76,2.44,6.65,1.48,9.58,5.74,3.09,6.14,2.84,,60.0,10.0,11.0,10.0,0.0,1,0.37,,,,,,,,,,,low," Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Monobloc 8kW,01.03.2022,2,R32,"1,210 kg",,64,137.0,6.07,3.5,-7.0,-10.0,5.34,2.18,3.11,3.41,2.09,4.36,1.23,6.52,5.34,2.18,5.81,1.72,,60.0,10.0,11.0,10.0,0.0,1,0.25,,,,,,,,,,,high
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 4 6kW,AHW-044HCDS1+AHM-044HCDSAA,22.11.2021,2,R32,"1,230 kg",42.0,61,197.0,4.44,5.0,-7.0,-10.0,3.9,3.29,2.39,4.8,1.65,6.44,2.22,9.92,3.9,3.29,4.31,2.62,,60.0,10.0,11.0,10.0,1.0,1,0.13,,,,,,,,,,,low," Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 4 6kW,22.11.2021,2,R32,"1,230 kg",42.0,61,126.0,3.87,3.23,-7.0,-10.0,3.4,1.97,2.13,3.22,1.41,3.97,2.04,7.24,3.4,1.97,3.54,1.68,,60.0,10.0,11.0,10.0,1.0,1,0.32,,,,,,,,,,,high
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 4 6kW,AHW-060HCDS1+AHM-060HCDSAA,22.11.2021,2,R32,"1,230 kg",42.0,62,194.0,6.09,4.93,-7.0,-10.0,5.36,3.13,3.25,4.67,2.0,6.63,2.22,9.92,5.36,3.13,5.32,2.66,,60.0,10.0,11.0,10.0,1.0,1,0.74,,,,,,,,,,,low," Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 4 6kW,22.11.2021,2,R32,"1,230 kg",42.0,62,130.0,5.37,3.33,-7.0,-10.0,4.72,2.04,2.95,3.21,1.97,4.34,2.04,7.24,4.72,2.04,4.53,1.75,,60.0,10.0,11.0,10.0,1.0,1,0.81,,,,,,,,,,,high
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 8kW,AHW-080HCDS1+AHM-080HCDSAA,22.11.2021,2,R32,"1,260 kg",42.0,64,194.0,6.54,4.92,-7.0,-10.0,5.76,3.14,3.52,4.84,2.32,5.98,1.98,9.67,5.76,3.14,6.16,2.66,,60.0,10.0,11.0,10.0,1.0,1,0.37,,,,,,,,,,,low," Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 8kW,22.11.2021,2,R32,"1,260 kg",42.0,64,134.0,5.88,3.42,-7.0,-10.0,5.17,1.85,3.16,3.4,2.15,4.5,2.14,7.71,5.17,1.85,5.67,1.54,,60.0,10.0,11.0,10.0,1.0,1,0.2,,,,,,,,,,,high
 Remeha,MONO AWHP 11 TR,MONO AWHP 11 TR,15.10.2018,2,R410A,"3,300 kg",,60,173.0,10.0,4.4,-7.0,-20.0,8.9,3.17,5.4,4.23,3.6,5.31,4.3,7.66,8.9,3.17,8.35,2.76,,60.0,22.0,22.0,22.0,0.0,1,1.65,,,,,,,,,,,low, Remeha,MONO AWHP 11 TR,15.10.2018,2,R410A,"3,300 kg",,60,134.0,10.0,3.44,-7.0,-20.0,9.0,1.99,5.7,3.29,4.7,4.88,4.1,6.35,9.0,1.99,8.42,1.87,,60.0,22.0,22.0,22.0,0.0,1,1.58,,,,,,,,,,,high
 Remeha,Tensio 12 16 C TR,Mono 2 AWHP 12TR,19.05.2022,2,R32,"1,840 kg",,65,189.0,12.0,4.81,-7.0,-10.0,10.61,2.88,6.69,4.65,4.44,6.62,3.74,8.47,10.61,2.88,10.75,2.77,,65.0,20.0,30.0,20.0,0.0,1,1.26,,,,,,,,,,,low, Remeha,Tensio 12 16 C TR,19.05.2022,2,R32,"1,840 kg",,65,135.0,11.58,3.45,-7.0,-10.0,10.25,2.01,6.52,3.44,4.36,4.59,3.3,6.05,10.25,2.01,9.1,1.79,,65.0,20.0,30.0,20.0,0.0,1,2.5,,,,,,,,,,,high
 Remeha,Tensio 12 16 C TR,Mono 2 AWHP 16TR,19.05.2022,2,R32,"1,840 kg",,68,182.0,15.21,4.62,-7.0,-10.0,13.45,2.72,8.57,4.41,5.7,6.56,3.78,8.51,13.45,2.72,12.52,2.48,,65.0,20.0,30.0,20.0,0.0,1,2.68,,,,,,,,,,,low, Remeha,Tensio 12 16 C TR,19.05.2022,2,R32,"1,840 kg",,68,133.0,13.02,3.41,-7.0,-10.0,11.52,1.99,7.18,3.34,4.68,4.61,3.32,6.07,11.52,1.99,10.33,1.8,,65.0,20.0,30.0,20.0,0.0,1,2.67,,,,,,,,,,,high
 Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,HYDRO UNIT M 018T,05.11.2021,2,R32,"5,000 kg",,71,181.0,17.99,4.6,-7.0,-10.0,15.9,2.85,9.66,4.59,6.56,5.99,3.76,7.08,15.9,2.85,17.99,2.49,,60.0,18.0,96.0,18.0,0.0,1,0.0,,,,,,,,,,,low, Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,05.11.2021,2,R32,"5,000 kg",,71,125.0,17.67,3.21,-7.0,-10.0,15.61,1.72,9.59,3.32,6.37,4.48,3.57,5.27,15.61,1.72,15.0,1.17,,60.0,18.0,96.0,18.0,0.0,1,2.64,,,,,,,,,,,high
 Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,HYDRO UNIT M 022T,05.11.2021,2,R32,"5,000 kg",,73,178.0,22.31,4.53,-7.0,-10.0,19.72,2.74,12.03,4.41,8.0,6.29,3.79,7.14,19.72,2.74,20.33,2.35,,60.0,18.0,96.0,18.0,0.0,1,1.97,,,,,,,,,,,low, Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,05.11.2021,2,R32,"5,000 kg",,73,126.0,22.43,3.22,-7.0,-10.0,19.82,1.74,11.89,3.32,7.97,4.66,3.6,5.32,19.82,1.74,13.81,1.08,,60.0,18.0,96.0,18.0,0.0,1,8.6,,,,,,,,,,,high
 Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,HYDRO UNIT M 026T,05.11.2021,2,R32,"5,000 kg",,75,177.0,25.04,4.5,-7.0,-10.0,22.12,2.57,13.76,4.44,9.36,6.52,4.09,7.35,22.12,2.57,20.33,2.35,,60.0,18.0,96.0,18.0,0.0,1,4.68,,,,,,,,,,,low, Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,05.11.2021,2,R32,"5,000 kg",,75,123.0,26.15,3.14,-6.0,-10.0,20.64,1.69,14.26,3.12,9.29,4.74,3.89,5.48,22.11,1.88,13.86,1.08,,60.0,18.0,96.0,18.0,0.0,1,12.28,,,,,,,,,,,high
 Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,HYDRO UNIT M 030T,05.11.2021,2,R32,"5,000 kg",,77,165.0,29.18,4.19,-5.0,-10.0,21.9,2.54,16.16,4.16,10.64,6.38,4.54,7.72,23.51,2.71,20.37,2.35,,60.0,18.0,96.0,18.0,0.0,1,8.75,,,,,,,,,,,low, Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,05.11.2021,2,R32,"5,000 kg",,77,123.0,29.69,3.14,-5.0,-10.0,20.11,1.63,16.49,3.09,10.5,4.75,4.64,5.91,23.97,2.02,13.82,1.07,,60.0,18.0,96.0,18.0,0.0,1,15.86,,,,,,,,,,,high
