manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Salvador Escoda S.A.,MA(M/B) 8-10 v10,MAB-10-V10M + HR-8-10-V10M,21.05.2021,2,R32,"1,650 kg",42.0,60,205.0,9.17,5.19,-7.0,-10.0,8.11,3.23,5.18,5.01,3.32,7.08,1.65,8.58,8.11,3.23,7.4,2.96,,65.0,14.0,24.0,14.0,0.0,1,1.76,,,,,,,,,,,low, Salvador Escoda S.A.,MA(M/B) 8-10 v10,21.05.2021,2,R32,"1,650 kg",42.0,60,137.0,7.67,3.49,-7.0,-10.0,6.78,2.24,4.29,3.42,2.77,4.52,1.58,5.68,6.78,2.24,5.39,1.83,,65.0,14.0,24.0,14.0,0.0,1,2.28,,,,,,,,,,,high
 Salvador Escoda S.A.,MA(M/B) 8-10 v10,MAB-8-V10M + HR-8-10-V10M,21.05.2021,2,R32,"1,650 kg",42.0,59,205.0,8.12,5.21,-7.0,-10.0,7.19,3.35,4.65,5.09,2.9,6.82,1.63,8.35,7.19,3.35,6.45,3.04,,65.0,14.0,24.0,14.0,0.0,1,1.68,,,,,,,,,,,low, Salvador Escoda S.A.,MA(M/B) 8-10 v10,21.05.2021,2,R32,"1,650 kg",42.0,59,132.0,6.6,3.36,-7.0,-10.0,5.84,2.16,3.76,3.3,2.43,4.34,1.4,5.33,5.84,2.16,4.91,1.84,,65.0,14.0,24.0,14.0,0.0,1,1.69,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (200L),AE120BXYDEG/EU & AE200RNWMEG/EU,27.09.2022,4,R32,"3,300 kg",44.0,59,193.0,12.6,4.9,-7.0,-10.0,11.15,3.1,6.8,4.7,4.7,6.6,4.7,8.6,11.15,3.1,12.3,2.7,,70.0,22.0,22.0,22.0,0.0,1,0.3,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (200L),27.09.2022,4,R32,"3,300 kg",44.0,59,148.0,12.6,3.78,-7.0,-10.0,11.15,2.3,6.8,3.7,4.7,5.0,4.7,6.3,11.15,2.3,12.3,2.05,,70.0,22.0,22.0,22.0,0.0,1,0.3,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (200L),AE140BXYDEG/EU & AE200RNWMEG/EU,27.09.2022,4,R32,"3,300 kg",44.0,60,190.0,13.6,4.83,-7.0,-10.0,12.03,2.9,7.32,4.65,4.8,6.6,4.8,8.6,12.03,2.9,13.3,2.65,,70.0,22.0,22.0,22.0,0.0,1,0.3,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (200L),27.09.2022,4,R32,"3,300 kg",44.0,60,147.0,13.6,3.75,-7.0,-10.0,12.03,2.28,7.3,3.65,4.8,5.0,4.8,6.28,12.0,2.28,13.3,2.0,,70.0,22.0,22.0,22.0,0.0,1,0.3,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (260L),AE140BXYDGG/EU & AE260RNWMGG/EU,27.09.2022,4,R32,"3,300 kg",44.0,60,190.0,13.6,4.83,-7.0,-10.0,12.03,2.9,7.32,4.65,4.8,6.6,4.8,8.6,12.03,2.9,13.3,2.65,,70.0,22.0,22.0,22.0,22.0,1,0.3,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (260L),27.09.2022,4,R32,"3,300 kg",44.0,60,147.0,13.6,3.75,-7.0,-10.0,12.0,2.28,7.3,3.65,4.8,5.0,4.8,6.28,12.0,2.28,13.3,2.0,,70.0,22.0,22.0,22.0,22.0,1,0.3,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (space heating),AE120BXYDEG/EU & MIM-E03CN,27.09.2022,2,R32,"3,300 kg",,59,193.0,12.6,4.9,-7.0,-10.0,11.15,3.1,6.8,4.7,4.7,6.6,4.7,8.6,11.15,3.1,12.3,2.7,,70.0,22.0,22.0,22.0,0.0,1,0.3,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (space heating),27.09.2022,2,R32,"3,300 kg",,59,148.0,12.6,3.78,-7.0,-10.0,11.15,2.3,6.8,3.7,4.7,5.0,4.7,6.3,11.15,2.3,12.3,2.05,,70.0,22.0,22.0,22.0,0.0,2,0.3,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (space heating),AE140BXYDEG/EU & MIM-E03CN,27.09.2022,2,R32,"3,300 kg",,59,190.0,13.6,4.83,-7.0,-10.0,12.03,2.9,7.32,4.65,4.8,6.6,4.8,8.6,12.03,2.9,13.3,2.65,,70.0,22.0,22.0,22.0,0.0,1,0.3,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (space heating),27.09.2022,2,R32,"3,300 kg",,59,147.0,13.6,3.75,-7.0,-10.0,12.03,2.28,7.32,3.65,4.8,5.0,4.8,6.28,12.03,2.28,13.3,2.0,,70.0,22.0,22.0,22.0,0.0,1,0.3,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 8kW (260L),AE080BXYDEG/EU & AE260RNWMEG/EU,27.09.2022,4,R32,"2,700 kg",40.0,56,183.0,9.5,4.65,-7.0,-10.0,8.4,3.2,5.12,4.55,4.0,5.7,4.0,7.7,8.4,3.2,9.4,2.6,,70.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 8kW (260L),27.09.2022,4,R32,"2,700 kg",40.0,56,132.0,9.5,3.37,-7.0,-10.0,8.4,2.3,5.12,3.2,4.0,4.39,4.0,5.45,8.4,2.3,9.4,2.05,,70.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 8kW (space heating),AE080BXYDEG/EU & MIM-E03CN,27.09.2022,2,R32,"2,700 kg",,56,183.0,9.5,4.65,-7.0,-10.0,8.4,3.2,5.12,4.55,4.0,5.7,4.0,7.7,8.4,3.2,9.4,2.6,,70.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 8kW (space heating),27.09.2022,2,R32,"2,700 kg",,56,132.0,9.5,3.37,-7.0,-10.0,8.4,2.3,5.12,3.2,4.0,4.39,4.0,5.45,8.4,2.3,9.4,2.05,,70.0,22.0,22.0,22.0,0.0,1,0.1,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),AE120RXYDEG/EU & AE200RNWMEG/EU,26.01.2021,4,R32,"2,200 kg",44.0,64,185.0,13.0,4.69,-7.0,-10.0,11.5,2.71,7.0,4.48,5.6,6.86,4.8,8.95,11.5,2.71,13.0,2.37,,65.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),26.01.2021,4,R32,"2,200 kg",44.0,64,138.0,12.0,3.51,-7.0,-10.0,10.6,2.16,6.5,3.45,4.2,4.57,4.4,6.12,10.6,2.16,12.0,1.96,,65.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),AE120RXYDEG/EU & MIM-E03CN,26.01.2021,2,R32,"2,200 kg",44.0,64,185.0,13.0,4.69,-7.0,-10.0,11.5,2.71,7.0,4.48,5.6,6.86,4.8,8.95,11.5,2.71,13.0,2.37,,65.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),26.01.2021,2,R32,"2,200 kg",44.0,64,138.0,12.0,3.51,-7.0,-10.0,10.62,2.16,6.46,3.45,4.15,4.57,4.4,6.12,10.62,2.16,12.0,1.96,,65.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),AE160RXYDEG/EU & AE200RNWMEG/EU,26.01.2021,4,R32,"2,200 kg",44.0,66,176.0,16.0,4.48,-7.0,-10.0,14.15,2.65,8.62,4.11,5.54,6.86,5.2,8.81,14.15,2.65,13.8,2.37,,65.0,22.0,22.0,22.0,0.0,1,2.2,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),26.01.2021,4,R32,"2,200 kg",44.0,66,138.0,16.0,3.53,-7.0,-10.0,14.15,2.06,8.62,3.31,5.54,5.23,4.49,6.35,14.15,2.06,14.0,1.82,,65.0,22.0,22.0,22.0,0.0,1,2.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),AE160RXYDEG/EU & MIM-E03CN,26.01.2021,2,R32,"2,200 kg",44.0,66,176.0,16.0,4.48,-7.0,-10.0,14.15,2.65,8.62,4.11,5.54,6.86,5.2,8.81,14.15,2.65,13.8,2.37,,65.0,22.0,22.0,22.0,0.0,1,2.2,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),26.01.2021,2,R32,"2,200 kg",44.0,66,138.0,16.0,3.53,-7.0,-10.0,14.15,2.06,8.62,3.31,5.54,5.23,4.49,6.35,14.15,2.06,14.0,1.82,,65.0,22.0,22.0,22.0,0.0,1,2.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 5kW (space heating/ 200L),AE050RXYDEG/EU & AE200RNWMEG/EU,26.01.2021,4,R32,"1,000 kg",40.0,61,175.0,6.0,4.46,-7.0,-10.0,4.87,2.99,2.96,4.18,1.9,6.11,1.88,7.7,4.87,2.99,4.59,2.74,,65.0,22.0,22.0,22.0,0.0,1,1.41,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 5kW (space heating/ 200L),26.01.2021,4,R32,"1,000 kg",40.0,61,125.0,5.0,3.2,-7.0,-10.0,4.42,2.16,2.69,3.17,1.73,4.03,1.7,4.73,4.42,2.16,4.2,2.0,,65.0,22.0,22.0,22.0,0.0,1,0.8,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 5kW (space heating/ 200L),AE050RXYDEG/EU & MIM-E03CN,26.01.2021,2,R32,"1,000 kg",40.0,61,175.0,6.0,4.46,-7.0,-10.0,4.87,2.99,2.96,4.18,1.9,6.11,1.88,7.7,4.87,2.99,4.6,2.74,,65.0,22.0,22.0,22.0,0.0,1,1.4,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 5kW (space heating/ 200L),26.01.2021,2,R32,"1,000 kg",40.0,61,125.0,5.0,3.2,-7.0,-10.0,4.42,2.16,2.69,3.17,1.73,4.03,1.7,4.73,4.42,2.16,4.2,2.0,,65.0,22.0,22.0,22.0,0.0,1,0.8,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 8kW (space heating/ 260L),AE080RXYDEG/EU & AE260RNWMEG/EU,26.01.2021,4,R32,"1,150 kg",40.0,63,175.0,8.0,4.44,-7.0,-10.0,7.08,2.63,4.31,4.24,3.1,6.39,2.6,8.22,7.1,2.63,7.0,2.48,,65.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 8kW (space heating/ 260L),26.01.2021,4,R32,"1,150 kg",40.0,63,126.0,8.0,3.23,-7.0,-10.0,7.08,1.9,4.31,3.11,2.8,4.55,2.4,5.77,7.1,1.9,6.8,1.66,,65.0,22.0,22.0,22.0,0.0,1,1.2,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 8kW (space heating/ 260L),AE080RXYDGG/EU & MIM-E03CN,26.01.2021,2,R32,"1,150 kg",40.0,63,175.0,8.0,4.44,-7.0,-10.0,7.08,2.63,4.31,4.24,3.1,6.39,2.6,8.22,7.1,2.63,7.0,2.48,,65.0,22.0,22.0,22.0,0.0,1,1.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 8kW (space heating/ 260L),26.01.2021,2,R32,"1,150 kg",40.0,63,126.0,8.0,3.23,-7.0,-10.0,7.08,1.9,4.31,3.11,2.8,4.55,2.4,5.77,7.1,1.9,6.8,1.66,,65.0,22.0,22.0,22.0,0.0,1,1.2,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (space heating/200L),AE040RXEDEG/EU & AE200RNWSEG/EU,26.01.2021,4,R32,"1,200 kg",40.0,58,180.0,5.0,4.58,-7.0,-10.0,4.42,3.02,2.69,4.63,1.73,6.48,1.96,4.88,4.42,3.02,4.48,2.24,,65.0,22.0,22.0,22.0,0.0,1,0.52,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (space heating/200L),26.01.2021,4,R32,"1,200 kg",40.0,58,127.0,5.0,3.25,-7.0,-10.0,4.42,2.1,2.69,3.1,1.73,4.46,1.93,5.72,4.42,2.1,4.17,1.51,,65.0,22.0,22.0,22.0,0.0,1,0.83,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (space heating/200L),AE060RXEDEG/EU & AE200RNWSEG/EU,26.01.2021,4,R32,"1,200 kg",40.0,60,180.0,6.0,4.58,-7.0,-10.0,5.31,2.75,3.23,4.5,2.08,6.25,1.96,7.57,5.31,2.75,5.24,2.55,,65.0,22.0,22.0,22.0,0.0,1,0.76,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (space heating/200L),26.01.2021,4,R32,"1,200 kg",40.0,60,129.0,6.0,3.31,-7.0,-10.0,5.31,2.0,3.2,3.23,2.08,4.47,1.93,5.72,5.31,2.0,4.95,1.8,,65.0,22.0,22.0,22.0,0.0,1,1.05,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (wall-mounted hydro unit),AE040RXEDEG/EU & AE090RNYDEG/EU,26.01.2021,2,R32,"1,200 kg",40.0,58,180.0,5.0,4.58,-7.0,-10.0,4.42,3.02,2.69,4.63,1.73,6.48,1.96,4.88,4.42,3.02,4.48,2.24,,65.0,22.0,22.0,22.0,0.0,1,0.52,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (wall-mounted hydro unit),26.01.2021,2,R32,"1,200 kg",40.0,58,127.0,5.0,3.25,-7.0,-10.0,4.42,2.1,2.69,3.1,1.73,4.46,1.93,5.72,4.42,2.1,4.17,1.51,,65.0,22.0,22.0,22.0,0.0,1,0.83,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (wall-mounted hydro unit),AE060RXEDEG/EU & AE090RNYDEG/EU,26.01.2021,2,R32,"1,200 kg",40.0,60,180.0,6.0,4.58,-7.0,-10.0,5.31,2.75,3.23,4.5,2.08,6.25,1.96,7.57,5.31,2.75,5.24,2.55,,65.0,22.0,22.0,22.0,0.0,1,0.76,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (wall-mounted hydro unit),26.01.2021,2,R32,"1,200 kg",40.0,60,129.0,6.0,3.31,-7.0,-10.0,5.31,2.0,3.23,3.23,2.08,4.47,1.93,5.72,5.31,2.0,4.95,1.8,,65.0,22.0,22.0,22.0,0.0,1,1.05,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 9kW (space heating/260L),AE090RXEDEG/EU & AE260RNWSEG/EU,26.01.2021,4,R32,"1,400 kg",40.0,64,175.0,9.0,4.45,-7.0,-10.0,7.5,2.64,4.6,4.17,2.9,6.53,2.7,8.87,7.5,2.64,6.7,2.32,,65.0,22.0,22.0,22.0,0.0,1,2.3,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 9kW (space heating/260L),26.01.2021,4,R32,"1,400 kg",40.0,64,127.0,8.0,3.24,-7.0,-10.0,7.1,1.76,4.3,3.23,2.8,4.62,2.6,5.88,7.1,1.76,4.9,1.35,,65.0,22.0,22.0,22.0,0.0,1,3.1,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 9kW (wall-mounted hydro unit),AE090RXEDEG/EU & AE090RNYDEG/EU,26.01.2021,2,R32,"1,400 kg",40.0,64,175.0,9.0,4.45,-7.0,-10.0,7.5,2.64,4.6,4.17,2.9,6.53,2.7,8.87,7.5,2.64,6.7,2.32,,65.0,22.0,22.0,22.0,0.0,1,2.3,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 9kW (wall-mounted hydro unit),26.01.2021,2,R32,"1,400 kg",40.0,64,127.0,8.0,3.24,-7.0,-10.0,7.1,1.76,4.3,3.23,2.8,4.62,2.6,5.88,7.1,1.76,4.9,1.35,,65.0,22.0,22.0,22.0,0.0,1,3.1,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12 kW & 16 kW (wall-mounted hydro unit),AE120MXTPEH/EU & AE160MNYDEH/EU,29.07.2020,2,R410A,"3,500 kg",55.0,70,183.0,10.0,4.65,-10.0,-10.0,8.8,2.72,5.4,4.69,3.5,5.92,4.4,7.85,10.0,2.41,10.0,2.41,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12 kW & 16 kW (wall-mounted hydro unit),29.07.2020,2,R410A,"3,500 kg",55.0,70,114.0,8.0,2.92,-10.0,-10.0,7.1,1.94,4.3,2.86,2.8,3.43,5.0,5.52,8.0,1.79,8.0,1.79,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12 kW & 16 kW (wall-mounted hydro unit),AE160MXTPEH/EU & AE160MNYDEH/EU,29.07.2020,2,R410A,"3,500 kg",55.0,73,182.0,11.0,4.63,-10.0,-10.0,9.9,2.65,6.0,4.62,3.9,6.12,4.4,7.85,11.2,2.33,11.2,2.33,,55.0,22.0,22.0,22.0,0.0,1,0.2,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12 kW & 16 kW (wall-mounted hydro unit),29.07.2020,2,R410A,"3,500 kg",55.0,73,119.0,9.0,3.06,-10.0,-10.0,7.8,2.01,4.7,2.97,3.5,3.73,5.0,5.52,8.8,1.83,8.8,1.83,,55.0,22.0,22.0,22.0,0.0,1,0.2,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12kW & 16kW (space heating/ 260L),AE120MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,4,R410A,"3,500 kg",47.0,70,183.0,10.0,4.65,-10.0,-10.0,8.8,2.72,5.4,4.69,3.5,5.92,4.4,7.85,10.0,2.41,10.0,2.41,,55.0,22.0,22.0,22.0,0.0,1,0.2,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12kW & 16kW (space heating/ 260L),29.07.2020,4,R410A,"3,500 kg",47.0,70,114.0,8.0,2.92,-10.0,-10.0,7.1,1.94,4.3,2.86,2.8,3.43,5.0,5.52,8.0,1.79,8.0,1.79,,55.0,22.0,22.0,22.0,0.0,1,0.2,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12kW & 16kW (space heating/ 260L),AE160MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,4,R410A,"3,500 kg",47.0,73,182.0,11.0,4.63,-10.0,-10.0,9.9,2.65,6.0,4.62,3.9,6.12,4.4,7.85,11.2,2.33,11.2,2.33,,55.0,22.0,22.0,22.0,0.0,1,0.2,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12kW & 16kW (space heating/ 260L),29.07.2020,4,R410A,"3,500 kg",47.0,73,119.0,9.0,3.06,-10.0,-10.0,7.8,2.01,4.7,2.97,3.5,3.73,5.0,5.52,8.8,1.83,8.8,1.83,,55.0,22.0,22.0,22.0,0.0,1,0.2,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4 kW & 6.6 kW (space heating/ 260L),AE044MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,4,R410A,"2,600 kg",43.0,65,173.0,4.0,4.41,-10.0,-10.0,3.5,2.8,2.2,4.48,2.5,5.82,2.3,7.23,4.0,2.68,4.0,2.68,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4 kW & 6.6 kW (space heating/ 260L),29.07.2020,4,R410A,"2,600 kg",43.0,65,110.0,4.0,2.83,-10.0,-10.0,3.5,1.96,2.1,2.74,2.3,3.43,2.1,5.29,3.9,1.77,3.9,1.77,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4 kW & 6.6 kW (space heating/ 260L),AE066MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,4,R410A,"2,600 kg",43.0,67,173.0,5.0,4.41,-10.0,-10.0,4.4,2.8,2.7,4.38,2.6,5.78,2.4,7.37,5.0,2.76,5.0,2.76,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4 kW & 6.6 kW (space heating/ 260L),29.07.2020,4,R410A,"2,600 kg",43.0,67,115.0,5.0,2.96,-10.0,-10.0,4.0,2.07,2.4,2.85,2.3,3.61,2.1,5.29,4.5,1.86,4.5,1.86,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4kW & 6.6kW (wall-mounted hydro unit),AE044MXTPEH/EU & AE090MNYDEH/EU,29.07.2020,2,R410A,"2,600 kg",48.0,65,173.0,4.0,4.41,-10.0,-10.0,3.5,2.8,2.2,4.48,2.5,5.82,2.3,7.23,4.0,2.68,4.0,2.68,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4kW & 6.6kW (wall-mounted hydro unit),29.07.2020,2,R410A,"2,600 kg",48.0,65,110.0,4.0,2.83,-10.0,-10.0,3.5,1.96,2.1,2.74,2.3,3.43,2.1,5.29,3.9,1.77,3.9,1.77,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4kW & 6.6kW (wall-mounted hydro unit),AE066MXTPEH/EU & AE090MNYDEH/EU,29.07.2020,2,R410A,"2,600 kg",48.0,67,173.0,5.0,4.41,-10.0,-10.0,4.4,2.8,2.7,4.38,2.6,5.78,2.4,7.37,5.0,2.76,5.0,2.76,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4kW & 6.6kW (wall-mounted hydro unit),29.07.2020,2,R410A,"2,600 kg",48.0,67,115.0,5.0,2.96,-10.0,-10.0,4.0,2.07,2.4,2.85,2.3,3.61,2.1,5.29,4.5,1.86,4.5,1.86,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 1Phase (space heating/ 260L),AE090MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,4,R410A,"2,400 kg",43.0,69,174.0,6.0,4.42,-10.0,-10.0,5.0,2.67,3.0,4.47,3.2,5.74,3.0,8.27,5.6,2.31,5.6,2.31,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 1Phase (space heating/ 260L),29.07.2020,4,R410A,"2,400 kg",43.0,69,117.0,6.0,3.01,-10.0,-10.0,4.9,1.77,3.0,3.02,2.3,3.9,2.2,4.9,5.5,1.59,5.5,1.59,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 1Phase (wall-mounted hydro unit),AE090MXTPEH/EU & AE090MNYDEH/EU,29.07.2020,2,R410A,"2,400 kg",48.0,69,174.0,6.0,4.42,-10.0,-10.0,5.0,2.67,3.0,4.47,3.2,5.74,3.0,8.27,5.6,2.31,5.6,2.31,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 1Phase (wall-mounted hydro unit),29.07.2020,2,R410A,"2,400 kg",48.0,69,117.0,6.0,3.01,-10.0,-10.0,4.9,1.77,3.0,3.02,2.3,3.9,2.2,4.9,5.5,1.59,5.5,1.59,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 3Phase (space heating/ 200L),AE090MXTPGH/EU & AE200TNWTEH/EU,29.07.2020,4,R410A,"2,400 kg",43.0,69,175.0,6.0,4.44,-10.0,-10.0,5.0,2.63,3.0,4.47,3.2,5.96,3.0,8.27,5.6,2.31,5.6,2.31,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 3Phase (space heating/ 200L),29.07.2020,4,R410A,"2,400 kg",43.0,69,111.0,5.0,2.86,-10.0,-10.0,4.6,1.91,2.8,2.78,2.6,3.59,2.5,4.72,5.2,1.68,5.2,1.68,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 3Phase (wall-mounted hydro unit),AE090MXTPGH/EU & AE090MNYDGH/EU,29.07.2020,2,R410A,"2,400 kg",48.0,69,175.0,6.0,4.44,-10.0,-10.0,5.0,2.63,3.0,4.47,3.2,5.96,3.0,8.27,5.6,2.31,5.6,2.31,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 3Phase (wall-mounted hydro unit),29.07.2020,2,R410A,"2,400 kg",48.0,69,111.0,5.0,2.86,-10.0,-10.0,4.6,1.91,2.8,2.78,2.6,3.59,2.5,4.72,5.2,1.68,5.2,1.68,,55.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 4-7.2 OS 230V B3 + HA 10-7.2 STB,26.09.2022,4,R32,"1,000 kg",41.0,63,182.0,4.75,4.62,-7.0,-10.0,4.2,3.08,2.66,4.51,2.72,6.19,3.01,6.46,4.2,3.08,3.67,2.54,,60.0,12.0,6.0,12.0,0.0,1,1.08,3.61,4.85,3.61,2.97,2.45,4.08,2.48,5.66,2.85,8.15,low, Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,26.09.2022,4,R32,"1,000 kg",41.0,63,133.0,5.09,3.41,-7.0,-10.0,4.5,2.19,2.76,3.35,2.46,4.45,2.65,5.38,4.5,2.19,3.37,1.6,,60.0,12.0,6.0,12.0,0.0,1,1.71,3.84,7.34,3.84,5.07,3.18,6.8,3.45,8.94,3.63,11.65,high
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 4-7.2 OS 230V B3 + HA 10-7.2 STB C2,26.09.2022,4,R32,"1,000 kg",41.0,63,168.0,4.75,4.27,-7.0,-10.0,4.2,2.97,2.66,4.15,2.72,5.55,3.01,5.84,4.2,2.97,3.67,2.45,,60.0,12.0,6.0,12.0,0.0,1,1.08,3.61,4.44,3.61,2.85,2.45,3.77,2.48,5.08,2.85,7.13,low, Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,26.09.2022,4,R32,"1,000 kg",41.0,63,125.0,5.09,3.21,-7.0,-10.0,4.5,2.14,2.76,3.16,2.46,4.08,2.65,4.89,4.5,2.14,3.37,1.57,,60.0,12.0,6.0,12.0,0.0,1,1.71,3.84,6.63,3.84,4.75,3.18,6.14,3.45,7.91,3.63,10.04,high
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 4-7.2 OS 230V B3 + HA 10-7.2 WS,26.09.2022,2,R32,"1,000 kg",38.0,63,182.0,3.67,4.63,-10.0,-10.0,4.2,3.08,2.66,4.51,2.72,6.19,3.01,6.46,3.67,2.54,3.67,2.54,,60.0,12.0,6.0,12.0,0.0,0,0.0,3.61,4.85,3.61,2.97,2.45,4.08,2.48,5.66,2.85,8.15,low, Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,26.09.2022,2,R32,"1,000 kg",38.0,63,134.0,3.37,3.41,-10.0,-10.0,4.5,2.19,2.76,3.35,2.46,4.45,2.65,5.38,3.37,1.6,3.37,1.6,,60.0,12.0,6.0,12.0,0.0,0,0.0,3.84,7.34,3.84,5.07,3.18,6.8,3.45,8.94,3.63,11.65,high
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 4-7.2 OS 230V B3 + HA 10-7.2 WSB,26.09.2022,2,R32,"1,000 kg",41.0,63,182.0,4.75,4.62,-7.0,-10.0,4.2,3.08,2.66,4.51,2.72,6.19,3.01,6.46,4.2,3.08,3.67,2.54,,60.0,12.0,6.0,12.0,0.0,1,1.08,3.61,4.85,3.61,2.97,2.45,4.08,2.48,5.66,2.85,8.15,low, Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,26.09.2022,2,R32,"1,000 kg",41.0,63,133.0,5.09,3.41,-7.0,-10.0,4.5,2.19,2.76,3.35,2.46,4.45,2.65,5.38,4.5,2.19,3.37,1.6,,60.0,12.0,6.0,12.0,0.0,1,1.71,3.84,7.34,3.84,5.07,3.18,6.8,3.45,8.94,3.63,11.65,high
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 6-7.2 OS 230V B3 + HA 10-7.2 STB,26.09.2022,4,R32,"1,000 kg",41.0,63,181.0,5.01,4.61,-7.0,-10.0,4.43,3.06,2.81,4.46,2.74,6.25,3.01,6.44,4.43,3.06,4.04,2.69,,60.0,12.0,6.0,12.0,0.0,1,0.97,5.22,4.68,5.22,2.81,3.99,3.58,2.35,5.42,2.71,7.71,low, Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,26.09.2022,4,R32,"1,000 kg",41.0,63,136.0,5.21,3.46,-7.0,-10.0,4.61,2.2,2.81,3.43,2.42,4.45,2.68,5.53,4.61,2.2,3.99,1.58,,60.0,12.0,6.0,12.0,0.0,1,1.22,5.71,7.24,5.71,4.3,4.07,5.93,3.31,8.58,3.58,11.87,high
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 6-7.2 OS 230V B3 + HA 10-7.2 STB C2,26.09.2022,4,R32,"1,000 kg",41.0,63,168.0,5.01,4.27,-7.0,-10.0,4.43,2.96,2.81,4.13,2.74,5.61,3.01,5.82,4.43,2.96,4.04,2.61,,60.0,12.0,6.0,12.0,0.0,1,0.97,5.22,4.32,5.22,2.74,3.99,3.42,2.35,4.86,2.71,6.75,low, Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,26.09.2022,4,R32,"1,000 kg",41.0,63,127.0,5.21,3.26,-7.0,-10.0,4.61,2.15,2.81,3.24,2.42,4.07,2.68,5.01,4.61,2.15,3.99,1.55,,60.0,12.0,6.0,12.0,0.0,1,1.22,5.71,6.57,5.71,4.14,4.07,5.53,3.31,7.59,3.58,10.18,high
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 6-7.2 OS 230V B3 + HA 10-7.2 WS,26.09.2022,2,R32,"1,000 kg",38.0,63,182.0,4.04,4.62,-10.0,-10.0,4.43,3.06,2.81,4.46,2.74,6.25,3.01,6.44,4.04,2.69,4.04,2.69,,60.0,12.0,6.0,12.0,0.0,0,0.0,5.22,4.68,5.22,2.81,3.99,3.58,2.35,5.42,2.71,7.71,low, Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,26.09.2022,2,R32,"1,000 kg",38.0,63,136.0,3.99,3.47,-10.0,-10.0,4.61,2.2,2.81,3.43,2.42,4.45,2.68,5.53,3.99,1.58,3.99,1.58,,60.0,12.0,6.0,12.0,0.0,0,0.0,5.71,7.24,5.71,4.3,4.07,5.93,3.31,8.58,3.58,11.87,high
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 6-7.2 OS 230V B3 + HA 10-7.2 WSB,26.09.2022,2,R32,"1,000 kg",41.0,63,181.0,5.01,4.61,-7.0,-10.0,4.43,3.06,2.81,4.46,2.74,6.25,3.01,6.44,4.43,3.06,4.04,2.69,,60.0,12.0,6.0,12.0,0.0,1,0.97,5.22,4.68,5.22,2.81,3.99,3.58,2.35,5.42,2.71,7.71,low, Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,26.09.2022,2,R32,"1,000 kg",41.0,63,136.0,5.21,3.46,-7.0,-10.0,4.61,2.2,2.81,3.43,2.42,4.45,2.68,5.53,4.61,2.2,3.99,1.58,,60.0,12.0,6.0,12.0,0.0,1,1.22,5.71,7.24,5.71,4.3,4.07,5.93,3.31,8.58,3.58,11.87,high
 Saunier Duval Brand Group,HA 5-6 O 230V,HA 5-6 O 230V B2,25.03.2022,2,R290,"0,600 kg",,51,181.0,4.81,4.59,-7.0,-10.0,4.26,2.78,2.7,4.62,2.29,6.41,2.61,7.61,4.26,2.78,4.13,2.43,,70.0,8.0,17.0,17.0,0.0,1,0.68,,,,,,,,,,,low, Saunier Duval Brand Group,HA 5-6 O 230V,25.03.2022,2,R290,"0,600 kg",,54,129.0,4.88,3.3,-10.0,-10.0,4.32,2.11,2.46,3.19,2.12,4.4,2.52,6.03,4.63,1.86,4.63,1.86,,70.0,8.0,17.0,17.0,0.0,1,,,,,,,,,,,,high
 Saunier Duval Brand Group,HA 5-6 O 230V,HA 5-6 O 230V B3,25.03.2022,2,R290,"0,600 kg",,52,177.0,4.45,4.5,-10.0,-10.0,3.93,2.79,2.17,4.46,2.26,5.99,2.54,7.16,4.42,2.21,4.42,2.21,,55.0,8.0,17.0,17.0,0.0,1,,,,,,,,,,,,low, Saunier Duval Brand Group,HA 5-6 O 230V,25.03.2022,2,R290,"0,600 kg",,54,130.0,4.88,3.33,-10.0,-10.0,4.32,2.11,2.46,3.19,2.12,4.4,2.52,6.03,4.63,1.86,4.63,1.86,,55.0,8.0,17.0,17.0,0.0,1,,,,,,,,,,,,high
 Saunier Duval Brand Group,HA 7-6 O 230V,HA 6-6 O 230V,06.04.2022,2,R290,"0,900 kg",,53,188.0,5.75,4.76,-10.0,-10.0,5.19,3.1,3.01,4.73,3.09,6.17,3.66,7.6,5.37,2.78,5.37,2.78,,55.0,8.0,29.0,29.0,0.0,1,,,,,,,,,,,,low, Saunier Duval Brand Group,HA 7-6 O 230V,06.04.2022,2,R290,"0,900 kg",,55,131.0,4.49,3.35,-10.0,-10.0,3.89,2.19,2.57,3.25,2.95,4.48,3.56,6.06,4.84,1.89,4.84,1.89,,55.0,8.0,29.0,29.0,0.0,1,,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,"HPA-O 10 Premium, HPA-O 10 C Premium",HPA-O 10 C Premium,08.01.2018,2,R410A,"4,700 kg",,54,192.0,11.0,4.87,-5.0,-20.0,9.5,3.3,8.3,4.72,8.0,6.16,9.1,8.11,8.8,3.46,9.53,3.15,,65.0,10.0,10.0,10.0,38.0,1,0.48,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,"HPA-O 10 Premium, HPA-O 10 C Premium",08.01.2018,2,R410A,"4,700 kg",,54,147.0,12.0,3.74,-5.0,-20.0,10.6,2.69,8.4,3.51,7.8,4.61,9.0,6.66,9.9,2.81,9.48,2.29,,65.0,10.0,10.0,10.0,38.0,1,0.69,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,"HPA-O 7 S Premium, HPA-O 7 CS Premium",HPA-O 7 CS Premium,08.01.2018,2,R410A,"4,200 kg",,50,159.0,8.0,4.04,-8.0,-20.0,6.8,2.49,4.3,4.04,4.5,5.08,4.4,6.3,7.1,2.42,6.6,2.71,,65.0,16.0,16.0,16.0,43.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,"HPA-O 7 S Premium, HPA-O 7 CS Premium",08.01.2018,2,R410A,"4,200 kg",,50,127.0,8.0,3.34,-8.0,-20.0,7.1,2.18,4.2,3.3,4.2,4.07,4.0,5.14,7.4,2.13,7.0,1.97,,65.0,16.0,16.0,16.0,43.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,"HPA-O 7 S Premium, HPA-O 7 CS Premium",HPA-O 7 S Premium,08.01.2018,2,R410A,"4,200 kg",,50,151.0,8.0,3.84,-8.0,-20.0,6.8,2.49,4.3,4.04,4.5,5.08,4.4,6.3,7.1,2.42,6.6,2.71,,65.0,16.0,16.0,16.0,43.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,"HPA-O 7 S Premium, HPA-O 7 CS Premium",08.01.2018,2,R410A,"4,200 kg",,50,122.0,8.0,3.2,-8.0,-20.0,7.1,2.18,4.2,3.3,4.2,4.07,4.0,5.14,7.4,2.13,7.0,1.97,,65.0,16.0,16.0,16.0,43.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 5 CS Premium,31.10.2020,2,R410A,"2,950 kg",50.0,,165.0,6.0,4.21,-7.0,-10.0,5.48,2.93,3.28,4.18,2.86,5.43,3.34,6.96,5.48,2.93,5.47,2.82,,60.0,27.0,63.0,27.0,35.0,1,0.75,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,31.10.2020,2,R410A,"2,950 kg",50.0,,129.0,6.0,3.29,-7.0,-10.0,5.54,2.26,3.41,3.27,2.71,4.09,3.19,5.26,5.54,2.26,2.67,1.88,,60.0,27.0,63.0,27.0,35.0,1,3.55,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 5 S Plus,31.10.2020,2,R410A,"2,950 kg",52.0,52,154.0,6.0,3.92,-7.0,-10.0,5.48,2.93,3.28,4.18,2.86,5.43,3.34,6.96,5.48,2.93,5.48,2.82,,60.0,27.0,63.0,27.0,35.0,1,0.75,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,31.10.2020,2,R410A,"2,950 kg",52.0,52,121.0,6.0,3.11,-7.0,-10.0,5.54,2.26,3.41,3.27,2.71,4.09,3.19,5.29,5.54,2.26,2.67,1.88,,60.0,27.0,63.0,27.0,35.0,1,3.55,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 5 S Smart,31.10.2020,2,R410A,"2,950 kg",52.0,,154.0,6.0,3.92,-7.0,-10.0,5.48,2.93,3.28,2.93,2.86,5.43,3.34,6.96,5.48,2.93,5.47,2.82,,60.0,27.0,63.0,27.0,35.0,1,0.75,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,31.10.2020,2,R410A,"2,950 kg",52.0,,121.0,6.0,3.11,-7.0,-10.0,5.54,2.26,3.41,2.26,2.71,4.09,3.19,5.26,5.54,2.26,2.67,1.88,,60.0,27.0,63.0,27.0,35.0,1,3.55,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 5 S Trend,31.10.2020,2,R410A,"2,950 kg",52.0,,154.0,6.0,3.92,-7.0,-10.0,5.48,2.93,3.28,4.18,2.86,5.43,3.34,6.96,5.48,2.93,5.47,2.82,,60.0,27.0,63.0,27.0,35.0,1,0.75,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,31.10.2020,2,R410A,"2,950 kg",52.0,,121.0,6.0,3.11,-7.0,-10.0,5.54,2.26,3.41,3.27,2.71,4.09,3.19,5.26,5.54,2.26,2.67,1.88,,60.0,27.0,63.0,27.0,35.0,1,3.55,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 504 E,31.10.2020,2,R410A,"2,950 kg",50.0,55,163.0,10.0,4.14,-7.0,-10.0,8.42,2.76,5.12,3.94,3.26,5.53,3.35,7.09,8.42,2.76,8.37,2.69,0.0,60.0,27.0,63.0,27.0,35.0,1,1.15,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,31.10.2020,2,R410A,"2,950 kg",50.0,50,128.0,7.0,3.27,-7.0,-10.0,5.87,2.26,3.52,3.27,2.72,4.14,3.2,5.29,5.87,2.26,2.67,1.88,0.0,60.0,27.0,63.0,27.0,35.0,1,3.97,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 8 S Trend,31.10.2020,2,R410A,"2,950 kg",52.0,55,155.0,10.0,3.95,-7.0,-10.0,8.42,2.76,5.12,3.94,3.26,5.53,3.35,7.09,8.42,2.76,8.37,2.69,0.0,60.0,27.0,63.0,27.0,35.0,1,1.15,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,31.10.2020,2,R410A,"2,950 kg",52.0,50,121.0,7.0,3.1,-7.0,-10.0,5.87,2.26,3.52,3.27,2.72,4.14,3.2,5.29,5.87,2.26,2.67,1.88,0.0,60.0,27.0,63.0,27.0,35.0,1,3.97,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,WPE-I 04 H(K)(W) 230 Premium ,08.09.2020,2,R454C,"2,200 kg",38.0,,195.0,4.23,5.07,-10.0,-10.0,3.73,5.01,2.26,5.38,1.45,5.34,1.13,5.32,4.23,4.86,4.23,4.86,,75.0,16.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,08.09.2020,2,R454C,"2,200 kg",38.0,,153.0,3.76,4.02,-10.0,-10.0,3.32,3.58,2.02,4.22,1.3,4.47,1.08,4.49,3.76,3.43,3.76,3.43,,75.0,16.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,WPE-I 06 H(K)(W) 230 Premium,08.09.2020,2,R454C,"2,200 kg",41.0,,200.0,6.7,5.2,-10.0,-10.0,5.91,4.71,3.59,5.39,2.3,5.6,1.14,5.47,6.7,4.52,6.7,4.52,,75.0,16.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,08.09.2020,2,R454C,"2,200 kg",41.0,,160.0,6.05,4.18,-10.0,-10.0,5.34,3.55,3.25,4.27,2.09,4.76,1.08,4.61,6.05,3.34,6.05,3.34,,75.0,16.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,WPE-I 08 H(K)(W) 230 Premium,08.09.2020,2,R454C,"2,200 kg",40.0,,197.0,7.66,5.12,-10.0,-10.0,6.76,4.53,4.11,5.25,2.64,5.59,1.16,5.52,7.66,4.29,7.66,4.29,,75.0,16.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,08.09.2020,2,R454C,"2,200 kg",40.0,,158.0,6.93,4.14,-10.0,-10.0,6.12,3.44,3.72,4.21,2.39,4.69,1.08,4.61,6.93,3.22,6.93,3.22,,75.0,16.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPE-I 12/15 H(K)(W) 230 (GB) Premium,WPE-I 12 H(K)(W) 230 Premium,08.09.2020,2,R454C,"3,100 kg",39.0,,216.0,12.03,5.59,-10.0,-10.0,10.61,4.81,6.45,5.72,4.14,6.12,2.3,6.29,12.03,4.53,12.03,4.53,,75.0,19.0,19.0,19.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPE-I 12/15 H(K)(W) 230 (GB) Premium,08.09.2020,2,R454C,"3,100 kg",39.0,,169.0,11.99,4.42,-10.0,-10.0,10.59,3.55,6.44,4.49,4.13,4.99,2.21,5.25,11.99,3.29,11.99,3.29,,75.0,19.0,19.0,19.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPE-I 12/15 H(K)(W) 230 (GB) Premium,WPE-I 15 H(K)(W) 230 Premium,08.09.2020,2,R454C,"3,100 kg",39.0,,210.0,14.46,5.44,-10.0,-10.0,12.77,4.46,7.76,5.51,4.98,6.13,2.29,6.18,14.46,4.3,14.46,4.3,,75.0,19.0,19.0,19.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPE-I 12/15 H(K)(W) 230 (GB) Premium,08.09.2020,2,R454C,"3,100 kg",39.0,,168.0,13.77,4.39,-10.0,-10.0,12.16,3.4,7.4,4.44,4.75,5.03,2.22,5.31,13.77,3.26,13.77,3.26,,75.0,19.0,19.0,19.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPE-I 87 H 400 Premium,WPE-I 87 H 400 Premium,05.10.2020,2,R410A,"9,000 kg",50.0,,199.0,84.67,5.17,-10.0,-10.0,74.9,4.26,45.59,5.14,29.31,5.81,24.37,5.65,84.67,3.97,84.67,3.97,,65.0,9.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPE-I 87 H 400 Premium,05.10.2020,2,R410A,"9,000 kg",50.0,,157.0,79.0,4.13,-10.0,-10.0,69.88,3.0,42.54,4.08,27.35,4.94,24.08,5.16,79.0,2.72,79.0,2.72,,65.0,9.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,"WPF 07, WPF 07 cool, WPC 07, WPC 07 cool","WPC 07 , average climates",23.08.2016,2,R410A,"1,720 kg",52.0,0,205.0,8.0,5.32,-10.0,-10.0,7.5,4.9,7.6,5.25,7.6,5.6,7.7,5.99,7.5,4.84,7.5,4.84,0.0,65.0,0.0,54.0,9.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,"WPF 07, WPF 07 cool, WPC 07, WPC 07 cool",23.08.2016,2,R410A,"1,720 kg",52.0,0,139.0,7.0,3.67,-10.0,-10.0,7.0,3.07,7.2,3.61,7.3,4.02,7.4,4.52,6.9,2.94,6.9,2.94,0.0,65.0,0.0,54.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 10 basic,"WPF 10 basic, average climates",25.08.2016,2,R410A,"2,600 kg",58.0,,190.0,10.0,4.94,-10.0,-20.0,9.7,4.44,9.8,4.85,10.0,5.28,10.1,5.78,9.7,4.37,9.7,4.37,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 10 basic,25.08.2016,2,R410A,"2,600 kg",58.0,,114.0,9.0,3.06,-10.0,-10.0,8.7,2.46,9.1,2.99,9.3,3.42,9.5,3.95,8.6,2.34,8.6,2.34,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,"WPF 10, WPF 10 cool, WPC 10, WPC 10 cool",WPC 10,23.08.2016,2,R410A,"2,030 kg",52.0,0,216.0,10.0,5.61,-10.0,-20.0,9.2,2.97,9.6,3.56,9.9,4.03,10.1,4.6,10.3,5.03,9.1,2.83,0.0,65.0,0.0,84.0,9.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,"WPF 10, WPF 10 cool, WPC 10, WPC 10 cool",23.08.2016,2,R410A,"2,030 kg",52.0,0,137.0,9.0,3.63,-10.0,-10.0,9.2,2.97,9.6,3.56,9.9,4.03,10.1,4.6,9.1,2.83,9.1,2.83,0.0,65.0,0.0,84.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 16 basic,"WPF 16 basic, all climates",04.09.2019,1,R410A,"2,600 kg",65.0,,117.0,17.0,4.8,-10.0,-10.0,16.7,4.22,16.8,4.54,16.9,4.87,17.0,5.26,16.6,4.16,16.6,4.16,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 16 basic,04.09.2019,1,R410A,"2,600 kg",65.0,,117.0,16.0,3.18,-10.0,-10.0,15.7,2.59,16.1,3.06,16.3,3.43,16.5,3.88,15.6,2.48,15.6,2.48,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 16 basic,"WPF 16 basic, average climates",04.09.2019,2,R410A,"2,600 kg",65.0,,117.0,17.0,4.8,-10.0,-10.0,16.7,4.22,16.8,4.54,16.9,4.87,17.0,5.26,16.6,4.16,16.6,4.16,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 16 basic,04.09.2019,2,R410A,"2,600 kg",65.0,,117.0,16.0,3.18,-10.0,-10.0,15.7,2.59,16.1,3.06,16.3,3.43,16.5,3.88,15.6,2.48,15.6,2.48,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,"WPF 16, WPF 16 cool","WPF 16 cool, average climates",13.10.2016,2,R410A,"2,350 kg",55.0,0,189.0,17.0,4.93,-10.0,-20.0,17.0,4.59,17.2,4.88,17.3,5.16,17.4,5.48,17.0,4.54,17.0,4.54,0.0,65.0,0.0,139.0,9.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,"WPF 16, WPF 16 cool",13.10.2016,2,R410A,"2,350 kg",55.0,0,134.0,16.0,3.54,-10.0,-10.0,15.9,3.01,16.3,3.49,16.6,3.85,16.9,4.27,15.8,2.89,15.8,2.89,0.0,65.0,0.0,139.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 20,WPF 20,24.01.2019,2,R410A,"5,990 kg",59.0,59,192.0,22.0,5.0,-10.0,-10.0,21.5,4.72,21.7,5.06,21.8,5.41,22.0,5.8,21.5,4.66,21.5,4.66,,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 20,24.01.2019,2,R410A,"5,990 kg",59.0,59,131.0,20.0,3.48,-10.0,-10.0,20.2,2.96,20.7,3.48,21.0,3.88,21.3,4.36,20.1,2.84,20.1,2.84,,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 27,WPF 27,24.01.2019,2,R410A,"7,200 kg",60.0,60,203.0,30.0,5.28,-10.0,-10.0,29.8,4.92,30.1,5.31,30.4,5.71,30.7,6.16,29.7,4.85,29.7,4.85,,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 27,24.01.2019,2,R410A,"7,200 kg",60.0,60,132.0,27.0,3.5,-10.0,-10.0,27.0,2.92,28.0,3.49,28.7,3.93,29.3,4.47,26.7,2.79,26.7,2.79,,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 35,WPF 35,19.09.2016,2,R410A,"10,000 kg",60.0,60,200.0,38.0,5.19,-10.0,-10.0,38.1,4.84,38.6,5.2,39.0,5.56,39.3,5.96,38.0,4.75,38.0,4.78,0.0,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 35,19.09.2016,2,R410A,"10,000 kg",60.0,60,133.0,34.0,3.52,-10.0,-10.0,34.5,2.95,35.8,3.5,36.7,2.92,37.5,4.42,34.1,2.82,34.1,2.82,0.0,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 52,WPF 52,04.09.2019,2,R410A,"12,500 kg",59.0,59,200.0,56.0,5.2,-10.0,-10.0,55.9,4.87,56.3,5.2,56.7,5.53,57.0,5.9,55.8,4.81,55.8,4.81,,60.0,0.0,7.0,7.0,99.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 52,04.09.2019,2,R410A,"12,500 kg",59.0,59,138.0,52.0,3.65,-10.0,-10.0,52.5,3.12,53.8,3.64,54.6,4.03,55.4,4.52,52.2,2.99,52.2,2.99,,60.0,0.0,7.0,7.0,99.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 66,WPF 66,24.01.2019,2,R410A,"14,500 kg",63.0,63,190.0,67.0,4.95,-10.0,-10.0,67.2,4.62,67.7,4.93,68.2,5.25,68.7,5.61,67.1,4.56,67.1,4.56,,60.0,0.0,7.0,7.0,99.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 66,24.01.2019,2,R410A,"14,500 kg",63.0,63,131.0,62.0,3.48,-10.0,-10.0,62.8,2.94,64.5,3.44,65.5,3.82,66.5,4.28,62.3,2.82,62.3,2.82,,60.0,0.0,7.0,7.0,99.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPF 7 basic,"WPF 7 basic, average climates",25.08.2016,2,R410A,"2,000 kg",55.0,,192.0,8.0,5.01,-10.0,-20.0,7.7,4.56,7.8,4.93,7.8,5.31,7.9,5.74,7.6,4.49,7.6,4.49,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPF 7 basic,25.08.2016,2,R410A,"2,000 kg",55.0,,122.0,7.0,3.25,-10.0,-10.0,6.8,2.66,7.1,3.19,7.3,3.6,7.5,4.11,6.8,2.53,6.8,2.53,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPL 09 I(K)CS classic,WPL 09 ICS classic,04.09.2019,2,R410A,"2,200 kg",45.0,,178.0,4.8,4.53,-7.0,-10.0,4.22,3.22,2.88,4.33,2.08,6.28,2.02,8.35,4.22,3.22,4.11,2.84,,60.0,56.0,21.0,56.0,26.0,1,0.69,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPL 09 I(K)CS classic,04.09.2019,2,R410A,"2,200 kg",45.0,,130.0,4.5,3.32,-7.0,-10.0,3.98,2.27,2.55,3.16,2.04,4.53,1.97,6.44,3.98,2.27,3.79,1.85,,60.0,56.0,21.0,56.0,26.0,1,0.71,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPL 09 I(K)CS classic,WPL 09 IKCS classic,04.09.2019,2,R410A,"2,200 kg",45.0,,175.0,4.7,4.46,-7.0,-10.0,4.17,3.09,2.86,4.29,2.08,6.24,2.02,8.31,4.17,3.09,4.06,2.71,,60.0,56.0,21.0,56.0,26.0,1,0.64,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPL 09 I(K)CS classic,04.09.2019,2,R410A,"2,200 kg",45.0,,128.0,4.5,3.28,-7.0,-10.0,3.94,2.22,2.54,3.1,2.04,4.53,1.97,6.44,3.94,2.22,2.96,1.94,,60.0,56.0,21.0,56.0,26.0,1,1.54,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPL 13/17 ACS classic,"WPL 13 ACS classic + HSBB 200, HSBB 200 S",19.01.2017,4,R410A,"2,000 kg",27.0,57,177.0,6.8,4.5,-7.0,-10.0,6.02,2.9,3.89,4.35,3.5,6.6,3.39,6.78,6.02,2.9,6.3,2.8,,60.0,17.0,30.0,17.0,5.0,1,0.5,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPL 13/17 ACS classic,19.01.2017,4,R410A,"2,000 kg",27.0,57,125.0,7.55,3.21,-5.0,-7.0,5.1,1.97,4.1,3.25,2.6,4.56,3.3,5.98,6.1,2.28,5.1,1.97,,60.0,17.0,30.0,17.0,5.0,1,7.55,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPL 25 ACS,WPL 25 ACS,11.08.2016,2,R410A,"5,500 kg",,54,178.0,15.0,4.53,-5.0,-20.0,13.0,3.02,8.0,4.4,8.1,5.64,9.1,8.11,11.8,3.18,12.6,2.87,,65.0,16.0,16.0,16.0,43.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPL 25 ACS,11.08.2016,2,R410A,"5,500 kg",,54,139.0,15.0,3.55,-5.0,-20.0,13.8,2.43,7.7,3.37,7.9,4.45,9.0,6.66,12.4,2.53,13.4,2.28,,65.0,16.0,16.0,16.0,43.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPL 25 AS,WPL 25 AS,11.08.2016,2,R410A,"4,700 kg",,54,173.0,15.0,4.39,-5.0,-20.0,13.0,3.02,8.0,4.4,8.1,5.64,9.1,8.11,11.8,3.18,12.6,2.87,,65.0,16.0,16.0,16.0,43.0,1,0.0,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPL 25 AS,11.08.2016,2,R410A,"4,700 kg",,54,136.0,15.0,3.47,-5.0,-20.0,13.8,2.43,7.7,3.37,7.9,4.45,9.0,6.66,12.4,2.53,13.4,2.28,,65.0,16.0,16.0,16.0,43.0,1,0.0,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPL-A 05/07 HK 230 Premium,WPL-A 05 HK 230 Premium,07.08.2020,2,R454C,"3,000 kg",,47,185.0,5.5,4.7,-7.0,-10.0,4.86,3.4,2.95,4.58,3.16,6.32,3.74,8.19,4.68,3.4,4.43,3.06,,75.0,12.0,10.0,12.0,10.0,1,1.07,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPL-A 05/07 HK 230 Premium,07.08.2020,2,R454C,"3,000 kg",,47,151.0,5.6,3.85,-7.0,-10.0,4.89,2.64,3.03,3.8,2.99,4.84,3.57,6.09,4.89,2.64,4.13,2.22,,75.0,12.0,10.0,12.0,10.0,1,1.5,,,,,,,,,,,high
 STIEBEL ELTRON GmbH & Co KG,WPL-A 05/07 HK 230 Premium,WPL-A 07 HK 230 Premium,07.08.2020,2,R454C,"3,000 kg",,47,192.0,8.1,4.88,-7.0,-10.0,7.13,3.0,4.34,4.82,3.19,6.66,3.75,8.4,7.13,3.0,6.86,2.8,,75.0,12.0,10.0,12.0,10.0,1,1.2,,,,,,,,,,,low, STIEBEL ELTRON GmbH & Co KG,WPL-A 05/07 HK 230 Premium,07.08.2020,2,R454C,"3,000 kg",,47,153.0,8.0,3.9,-7.0,-10.0,7.04,2.43,4.28,3.79,3.05,5.22,3.6,6.33,7.04,2.43,6.53,2.43,,75.0,12.0,10.0,12.0,10.0,1,1.43,,,,,,,,,,,high
 tecalor GmbH,"TTF 04, TTF 04 cool, TTC 04, TTC 04 cool","TTC 04 cool, average climates",01.11.2016,2,R410A,"1,050 kg",43.0,,189.0,5.0,4.92,-10.0,-10.0,4.8,4.55,4.8,4.87,4.9,5.18,4.9,5.52,4.8,4.5,4.8,4.5,,65.0,0.0,54.0,9.0,0.0,1,0.0,,,,,,,,,,,low, tecalor GmbH,"TTF 04, TTF 04 cool, TTC 04, TTC 04 cool",01.11.2016,2,R410A,"1,050 kg",43.0,,128.0,4.0,3.4,-10.0,-10.0,4.3,2.85,4.5,3.35,4.6,3.73,4.7,4.18,4.3,2.72,4.3,2.72,,65.0,0.0,54.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 tecalor GmbH,TTF 13 basic,"TTF 13 basic, average climates",01.11.2016,2,R410A,"2,500 kg",53.0,,189.0,13.0,4.92,-10.0,-20.0,12.6,4.48,12.7,4.84,12.8,5.21,12.9,5.63,12.6,4.42,12.6,4.42,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,low, tecalor GmbH,TTF 13 basic,01.11.2016,2,R410A,"2,500 kg",53.0,,122.0,12.0,3.26,-10.0,-10.0,11.7,2.69,12.0,3.2,12.3,3.6,12.5,4.09,11.6,2.57,11.6,2.57,,60.0,0.0,78.0,3.0,0.0,1,0.0,,,,,,,,,,,high
 tecalor GmbH,TTF 27 HT,TTF 27 HT,04.09.2019,2,R134a,"6,000 kg",60.0,60,175.0,27.0,4.58,-10.0,-10.0,27.5,4.38,27.7,4.59,27.9,4.8,28.2,5.03,27.4,4.34,27.4,4.34,,75.0,0.0,3.0,3.0,46.0,1,0.0,,,,,,,,,,,low, tecalor GmbH,TTF 27 HT,04.09.2019,2,R134a,"6,000 kg",64.0,64,131.0,25.0,4.58,-10.0,-10.0,25.3,3.06,26.1,3.48,26.6,3.78,27.1,4.12,25.1,2.96,25.1,2.96,,75.0,0.0,3.0,3.0,46.0,1,0.0,,,,,,,,,,,high
 tecalor GmbH,TTF 33.5,TTF 33.5,15.03.2021,2,R410A,"3,900 kg",47.0,,214.0,33.28,5.55,-10.0,-10.0,29.44,4.63,17.92,5.57,11.52,6.11,12.52,6.05,33.28,4.26,33.28,4.26,,65.0,12.0,12.0,12.0,0.0,0,0.0,,,,,,,,,,,low, tecalor GmbH,TTF 33.5,15.03.2021,2,R410A,"3,900 kg",47.0,,159.0,31.13,4.18,-10.0,-10.0,27.54,3.14,16.76,4.21,10.78,4.83,12.16,5.0,31.13,2.86,31.13,2.86,,65.0,12.0,12.0,12.0,0.0,0,0.0,,,,,,,,,,,high
 tecalor GmbH,TTF 35,TTF 35,01.11.2016,2,R410A,"10,000 kg",56.0,56,200.0,38.0,5.19,-10.0,-10.0,38.1,4.84,38.6,5.2,39.0,5.96,38.0,4.75,38.0,4.78,38.0,4.78,,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,low, tecalor GmbH,TTF 35,01.11.2016,2,R410A,"10,000 kg",56.0,56,133.0,34.0,3.52,-10.0,-10.0,34.5,2.95,35.8,3.5,37.5,4.42,34.1,2.82,34.1,2.82,34.1,2.82,,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,high
 tecalor GmbH,TTF 40,TTF 40,,2,R410A,"10,000 kg",58.0,,194.0,43.0,5.05,-10.0,-10.0,43.2,4.73,43.5,5.05,43.8,5.38,44.1,5.76,43.1,4.67,43.1,4.67,,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,low, tecalor GmbH,TTF 40,,2,R410A,"10,000 kg",58.0,,133.0,40.0,3.53,-10.0,-10.0,40.5,3.0,41.5,3.51,42.1,3.9,42.8,4.38,40.2,2.88,40.2,2.88,,60.0,0.0,7.0,7.0,74.0,1,0.0,,,,,,,,,,,high
 tecalor GmbH,TTF 44.5,TTF 44.5,15.03.2021,2,R410A,"4,400 kg",48.0,,218.0,38.06,5.65,-10.0,-10.0,33.67,4.56,20.49,5.68,13.18,6.28,12.7,6.31,38.06,4.29,38.06,4.29,,65.0,7.0,7.0,7.0,0.0,0,0.0,,,,,,,,,,,low, tecalor GmbH,TTF 44.5,15.03.2021,2,R410A,"4,400 kg",50.0,,168.0,35.62,4.39,-10.0,-10.0,31.51,3.21,19.18,4.39,12.33,5.16,12.57,5.34,35.62,2.95,35.62,2.95,,65.0,7.0,7.0,7.0,0.0,0,0.0,,,,,,,,,,,high
 tecalor GmbH,TTF 66,TTF 66,,2,R410A,"14,500 kg",59.0,63,190.0,67.0,4.95,-10.0,-10.0,67.2,4.62,67.2,4.93,68.2,5.25,68.7,5.61,67.1,4.56,67.1,4.56,,60.0,0.0,7.0,7.0,99.0,1,0.0,,,,,,,,,,,low, tecalor GmbH,TTF 66,,2,R410A,"14,500 kg",59.0,63,131.0,62.0,3.48,-10.0,-10.0,62.8,2.94,62.8,3.44,65.5,3.82,66.5,4.28,62.3,2.82,62.3,2.82,,60.0,0.0,7.0,7.0,99.0,1,0.0,,,,,,,,,,,high
 tecalor GmbH,TTL 20 A,TTL 20 A,10.04.2017,2,R410A,"4,700 kg",,54,185.0,11.0,4.7,-5.0,-20.0,9.5,3.3,8.3,4.72,8.0,6.16,9.1,8.11,8.8,3.46,9.53,3.15,,65.0,10.0,10.0,10.0,38.0,1,0.48,,,,,,,,,,,low, tecalor GmbH,TTL 20 A,10.04.2017,2,R410A,"4,700 kg",,54,143.0,12.0,3.65,-5.0,-20.0,10.6,2.69,8.4,3.51,7.8,4.61,9.0,6.66,9.9,2.81,9.48,2.29,,65.0,10.0,10.0,10.0,38.0,1,0.69,,,,,,,,,,,high
 tecalor GmbH,TTL 25 A,TTL 25 A,01.11.2016,2,R410A,"4,700 kg",,54,182.0,15.0,4.63,-5.0,-20.0,12.8,2.98,8.3,4.72,8.0,6.16,9.1,8.11,11.8,3.16,12.6,2.87,,65.0,10.0,10.0,10.0,38.0,1,0.21,,,,,,,,,,,low, tecalor GmbH,TTL 25 A,01.11.2016,2,R410A,"4,700 kg",,54,141.0,15.0,3.59,-5.0,-20.0,13.8,2.48,8.4,3.51,7.8,4.61,9.0,6.66,12.5,2.59,13.4,2.28,,65.0,10.0,10.0,10.0,38.0,1,0.0,,,,,,,,,,,high
 tecalor GmbH,TTL 25 AC,TTL 25 AC,01.11.2016,2,R410A,"5,500 kg",,54,187.0,15.0,4.76,-5.0,-20.0,12.8,2.98,8.3,4.72,8.0,6.16,9.1,8.11,11.8,3.16,12.6,2.87,,65.0,10.0,10.0,10.0,38.0,1,0.21,,,,,,,,,,,low, tecalor GmbH,TTL 25 AC,01.11.2016,2,R410A,"5,500 kg",,54,144.0,15.0,3.67,-5.0,-20.0,13.8,2.48,8.4,3.51,7.8,4.61,9.0,6.66,12.5,2.59,13.4,2.28,,65.0,10.0,10.0,10.0,38.0,1,0.0,,,,,,,,,,,high
 tecalor GmbH,TTL 3.5 ACS,"TTL 3.5 ACS + HSBC 200, HSBC 200 S",19.01.2017,4,R410A,"1,100 kg",33.0,52,166.0,3.62,4.22,-7.0,-10.0,3.2,2.88,1.95,4.11,1.59,5.81,1.66,6.34,3.2,2.88,3.2,2.88,0.0,60.0,17.0,30.0,17.0,5.0,1,0.58,,,,,,,,,,,low, tecalor GmbH,TTL 3.5 ACS,19.01.2017,4,R410A,"1,100 kg",33.0,52,116.0,3.83,2.96,-5.0,-7.0,2.79,2.01,2.01,2.94,1.25,4.13,1.54,5.13,3.09,2.2,3.09,2.2,0.0,60.0,17.0,30.0,17.0,5.0,1,3.83,,,,,,,,,,,high
 tecalor GmbH,TTL 4.5 ACS,"TTL 4.5 ACS + HSBB 200 classic, HSBB 200 S classic",19.01.2017,4,R410A,"1,100 kg",33.0,52,165.0,4.59,4.2,-7.0,-10.0,4.03,2.67,2.53,4.0,1.63,6.06,1.67,6.43,4.03,2.67,3.8,2.51,,60.0,17.0,30.0,17.0,5.0,1,0.79,,,,,,,,,,,low, tecalor GmbH,TTL 4.5 ACS,19.01.2017,4,R410A,"1,100 kg",33.0,52,116.0,3.83,2.96,-5.0,-7.0,2.79,2.01,2.01,2.94,1.25,4.13,1.54,5.13,30.9,2.2,2.79,2.01,,60.0,17.0,30.0,17.0,5.0,1,3.83,,,,,,,,,,,high
 tecalor GmbH,"TTL 8.5 ICS, TTL 8.5 IKCS",TTL 8.5 ICS,03.04.2018,2,R410A,"2,600 kg",43.0,,167.0,9.0,4.24,-7.0,-10.0,7.98,2.65,5.25,4.19,4.26,5.44,3.43,8.21,7.98,2.65,7.35,2.59,,60.0,56.0,21.0,56.0,26.0,1,1.65,,,,,,,,,,,low, tecalor GmbH,"TTL 8.5 ICS, TTL 8.5 IKCS",03.04.2018,2,R410A,"2,600 kg",48.0,,129.0,7.2,3.3,-7.0,-10.0,6.39,2.17,4.81,3.14,4.25,4.56,3.18,6.33,6.39,2.17,2.77,1.83,,60.0,56.0,21.0,56.0,26.0,1,4.43,,,,,,,,,,,high
 tecalor GmbH,"TTL 8.5 ICS, TTL 8.5 IKCS",TTL 8.5 IKCS,03.04.2018,2,R410A,"2,600 kg",40.0,,161.0,9.2,4.11,-7.0,-10.0,7.93,2.61,5.16,4.03,4.2,5.25,3.39,8.03,7.93,2.61,7.29,2.55,,60.0,56.0,21.0,56.0,26.0,1,1.91,,,,,,,,,,,low, tecalor GmbH,"TTL 8.5 ICS, TTL 8.5 IKCS",03.04.2018,2,R410A,"2,600 kg",44.0,,126.0,7.1,3.21,-7.0,-10.0,6.28,2.13,4.73,3.04,4.2,4.44,3.14,6.21,6.28,2.13,2.77,1.83,,60.0,56.0,21.0,56.0,26.0,1,4.43,,,,,,,,,,,high
 tecalor GmbH,TTL 9.5/12.5 AC,TTL 12.5 AC,14.10.2021,2,R410A,"5,500 kg",,55,159.0,12.8,4.05,-7.0,-10.0,11.3,2.84,7.24,4.01,8.94,5.08,9.1,5.55,11.32,2.84,10.58,2.83,,65.0,10.0,10.0,10.0,38.0,1,2.22,,,,,,,,,,,low, tecalor GmbH,TTL 9.5/12.5 AC,14.10.2021,2,R410A,"5,500 kg",,55,130.0,13.42,3.32,-7.0,-10.0,11.87,2.43,7.67,3.42,8.41,4.19,9.05,4.76,11.87,2.43,11.1,2.16,,65.0,10.0,10.0,10.0,38.0,1,2.32,,,,,,,,,,,high
 tecalor GmbH,TTL 9.5/12.5 AC,TTL 9.5 AC,14.10.2021,2,R410A,"5,500 kg",,55,159.0,10.29,4.04,-7.0,-10.0,9.1,3.11,7.3,3.93,8.92,5.04,9.1,5.53,9.1,3.11,8.52,2.94,,65.0,10.0,10.0,10.0,38.0,1,1.77,,,,,,,,,,,low, tecalor GmbH,TTL 9.5/12.5 AC,14.10.2021,2,R410A,"5,500 kg",,55,125.0,11.45,3.21,-7.0,-10.0,10.13,2.56,7.75,3.31,8.38,4.14,9.05,4.74,10.13,2.56,9.4,2.26,,65.0,10.0,10.0,10.0,38.0,1,2.05,,,,,,,,,,,high
