manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 THERMAGEN sp. z o.o.,Volan 12,Volan 12,01.06.2022,2,R290,"0,850 kg",,57,154.0,6.5,3.93,-7.0,-10.0,5.76,2.72,3.55,4.25,2.31,4.53,2.52,4.26,5.76,2.72,5.68,2.58,,70.0,0.0,10.0,8.0,10.0,1,0.82,,,,,,,,,,,low, THERMAGEN sp. z o.o.,Volan 12,01.06.2022,2,R290,"0,850 kg",,57,125.0,6.5,3.21,-7.0,-10.0,5.76,2.02,3.56,3.2,2.31,4.24,2.31,4.24,5.76,2.02,5.65,1.9,,70.0,0.0,10.0,8.0,10.0,1,0.85,,,,,,,,,,,high
 Thermia,Mega L,Thermia Mega L,10.04.2019,2,R410A,"6,300 kg",43.0,,200.0,59.64,5.19,-10.0,-10.0,52.76,4.26,32.11,5.23,20.64,5.74,16.56,5.58,59.64,3.93,59.64,3.93,,65.0,9.0,11.0,18.0,0.0,0,0.0,,,,,,,,,,,low, Thermia,Mega L,10.04.2019,2,R410A,"6,300 kg",43.0,,155.0,55.34,4.07,-10.0,-10.0,48.96,3.01,29.8,4.11,19.16,4.84,16.33,4.66,55.34,2.77,55.34,2.77,,65.0,9.0,11.0,18.0,0.0,0,0.0,,,,,,,,,,,high
 Thermia,Thermia Atlas 12,ATLAS 12 230V,02.03.2020,2,R410A,"1,400 kg",33.0,,222.0,11.49,5.75,-10.0,-10.0,10.17,4.82,6.19,5.95,3.98,6.5,2.81,5.7,11.49,4.38,11.49,4.38,,65.0,15.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,low, Thermia,Thermia Atlas 12,02.03.2020,2,R410A,"1,400 kg",33.0,,162.0,10.48,4.25,-10.0,-10.0,9.27,3.24,5.64,4.3,3.63,5.02,2.77,4.91,10.48,2.91,10.48,2.91,,65.0,15.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,high
 Thermia,Thermia Atlas 18,ATLAS 18 400V,02.03.2020,2,R410A,"1,950 kg",36.0,0,228.0,15.05,5.9,-10.0,-10.0,13.0,5.04,8.1,5.91,5.21,6.65,4.41,6.49,15.05,4.69,15.05,4.69,,65.0,15.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,low, Thermia,Thermia Atlas 18,02.03.2020,2,R410A,"1,950 kg",36.0,0,168.0,15.68,4.4,-10.0,-10.0,14.0,3.38,8.44,4.42,5.43,5.1,4.34,5.25,15.68,3.02,15.68,3.02,,65.0,15.0,16.0,16.0,0.0,1,0.0,,,,,,,,,,,high
 Thermia,Thermia Calibra 12,Thermia Calibra 12 230V ,04.10.2019,2,R410A,"1,400 kg",35.0,,219.0,11.69,7.45,-10.0,-10.0,10.34,4.77,6.29,5.82,4.05,6.4,2.91,5.97,11.69,4.39,11.69,4.39,,65.0,15.0,18.0,18.0,0.0,1,0.0,,,,,,,,,,,low, Thermia,Thermia Calibra 12,04.10.2019,2,R410A,"1,400 kg",35.0,,157.0,10.6,4.12,-10.0,-10.0,9.38,3.15,5.71,4.2,3.67,4.81,2.91,4.66,10.6,2.88,10.6,2.88,,65.0,15.0,18.0,18.0,0.0,1,0.0,,,,,,,,,,,high
 Thermia,Thermia Calibra 7,Thermia Calibra 7 230V,04.10.2019,2,R410A,"0,950 kg",32.0,,214.0,7.11,5.56,-10.0,-10.0,6.29,4.85,3.83,5.7,2.46,6.15,2.16,6.01,7.11,4.43,7.11,4.43,,65.0,12.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Thermia,Thermia Calibra 7,04.10.2019,2,R410A,"0,950 kg",32.0,,150.0,6.39,3.96,-10.0,-10.0,5.65,3.09,3.44,4.03,2.21,4.55,2.07,4.54,6.39,2.81,6.39,2.81,,65.0,10.0,13.0,13.0,0.0,1,0.0,,,,,,,,,,,high
 Thermia,Thermia Calibra Eco 12,Thermia Calibra Eco 12 230V,25.08.2021,2,R452B,"1,300 kg",34.0,,219.0,11.52,5.67,-10.0,-10.0,10.19,4.66,6.2,5.81,3.99,6.39,2.77,5.67,11.52,4.39,11.52,4.39,,65.0,7.0,9.0,9.0,0.0,1,0.0,,,,,,,,,,,low, Thermia,Thermia Calibra Eco 12,25.08.2021,2,R452B,"1,300 kg",34.0,,162.0,10.57,4.25,-10.0,-10.0,9.35,3.23,5.69,4.27,3.66,5.06,2.73,4.67,10.57,2.96,10.57,2.96,,65.0,7.0,9.0,9.0,0.0,1,0.0,,,,,,,,,,,high
 Thermia,Thermia Calibra Eco 16,Thermia Calibra Eco 16 400V,25.08.2021,2,R452B,"1,850 kg",36.0,,222.0,15.88,5.76,-10.0,-10.0,14.05,4.89,8.55,5.86,5.5,6.38,4.26,6.02,15.88,4.59,15.88,4.59,,65.0,13.0,17.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Thermia,Thermia Calibra Eco 16,25.08.2021,2,R452B,"1,850 kg",36.0,,168.0,14.68,4.4,-10.0,-10.0,12.99,3.35,7.91,4.48,5.08,5.07,4.18,5.08,14.68,3.11,14.68,3.11,,65.0,13.0,17.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Thermia,Thermia Calibra Eco 8,Thermia Calibra Eco 8 230V,25.08.2021,2,R452B,"0,900 kg",32.0,,215.0,6.7,5.57,-10.0,-10.0,5.92,4.73,3.61,5.7,2.32,5.96,2.54,6.28,6.7,4.44,6.7,4.44,,65.0,5.0,9.0,9.0,0.0,1,0.0,,,,,,,,,,,low, Thermia,Thermia Calibra Eco 8,25.08.2021,2,R452B,"0,900 kg",32.0,,156.0,6.24,4.1,-10.0,-10.0,5.52,3.12,3.36,4.1,2.16,4.8,2.16,5.05,6.24,2.82,6.24,2.82,,65.0,5.0,9.0,9.0,9.0,1,0.0,,,,,,,,,,,high
 Thermia,Thermia Legend 10,Thermia Legend 10 230-1,25.10.2022,2,R452B,"0,900 kg",41.0,,195.0,10.6,5.09,-8.0,-10.0,9.81,4.78,10.0,5.08,10.13,5.37,10.15,5.62,9.79,4.73,9.74,4.65,,65.0,4.0,8.0,8.0,0.0,1,0.86,,,,,,,,,,,low, Thermia,Thermia Legend 10,25.10.2022,2,R452B,"0,900 kg",42.0,,145.0,11.77,3.84,-5.0,-10.0,9.39,3.26,9.63,3.86,9.76,4.24,9.88,4.69,9.51,3.44,9.22,3.02,,65.0,4.0,8.0,8.0,0.0,1,2.55,,,,,,,,,,,high
 Thermia,Thermia Legend 13,Thermia Legend 13 Duo 400V,25.10.2022,2,R452B,"1,000 kg",45.0,,190.0,13.51,4.94,-8.0,-10.0,12.49,4.64,12.75,4.92,12.94,5.22,13.0,5.46,12.47,4.59,12.42,4.52,,65.0,6.0,10.0,10.0,0.0,1,1.09,,,,,,,,,,,low, Thermia,Thermia Legend 13,25.10.2022,2,R452B,"1,000 kg",46.0,,142.0,14.79,3.74,-5.0,-10.0,11.9,3.22,12.06,3.76,12.17,4.1,12.4,4.53,11.94,3.38,11.85,3.03,,65.0,6.0,10.0,10.0,0.0,1,2.94,,,,,,,,,,,high
 Thermia,Thermia Legend 17,Thermia Legend 17 Duo 400V,25.10.2022,2,R452B,"1,250 kg",45.0,,184.0,18.14,4.79,-8.0,-10.0,16.77,4.54,17.06,4.78,17.24,5.01,17.18,5.19,16.74,4.5,16.69,4.43,,65.0,6.0,10.0,10.0,0.0,1,1.45,,,,,,,,,,,low, Thermia,Thermia Legend 17,25.10.2022,2,R452B,"1,250 kg",46.0,,140.0,19.84,3.7,-5.0,-10.0,15.92,3.16,16.25,3.71,16.46,4.08,16.72,4.5,16.03,3.32,15.77,2.96,,65.0,6.0,10.0,10.0,0.0,1,4.07,,,,,,,,,,,high
 Thermia,Thermia Legend 6,Thermia Legend 6 400V,25.10.2022,2,R452B,"0,575 kg",40.0,,181.0,6.03,4.74,-8.0,-10.0,5.58,4.51,5.64,4.74,5.69,4.99,5.75,5.25,5.57,4.47,5.54,4.39,,65.0,4.0,7.0,7.0,0.0,1,0.49,,,,,,,,,,,low, Thermia,Thermia Legend 6,25.10.2022,2,R452B,"0,575 kg",42.0,,135.0,6.33,3.56,-5.0,-10.0,5.14,3.07,5.23,3.6,5.31,3.94,5.39,4.27,5.12,3.21,5.0,2.77,,65.0,4.0,7.0,7.0,0.0,1,1.33,,,,,,,,,,,high
 Thermia,Thermia Legend 8,Thermia Legend 8 230-1,25.10.2022,2,R452B,"0,850 kg",41.0,,191.0,7.97,4.96,-8.0,-10.0,7.36,4.72,7.43,4.95,7.49,5.22,7.55,5.5,7.36,4.68,7.35,4.62,,65.0,4.0,7.0,7.0,0.0,1,0.62,,,,,,,,,,,low, Thermia,Thermia Legend 8,25.10.2022,2,R452B,"0,850 kg",42.0,,138.0,8.62,3.64,-5.0,-10.0,6.91,3.04,7.06,3.66,7.15,4.05,7.25,4.51,6.96,3.23,6.85,2.82,,65.0,4.0,7.0,7.0,0.0,1,1.77,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105/HWS-1405H,HWS-1105H-E/HWS-1405XWHM3-E,26.11.2019,2,R410A,"2,700 kg",43.0,66,163.0,10.0,4.17,-7.0,-7.0,8.5,2.86,4.8,4.61,3.2,5.34,2.7,6.37,8.5,2.86,8.5,2.86,5310.0,55.0,17.0,120.0,17.0,14.0,1,10.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-1105/HWS-1405H,26.11.2019,2,R410A,"2,700 kg",43.0,66,130.0,9.0,3.35,-7.0,-7.0,8.2,2.12,4.9,3.56,3.2,4.34,2.7,5.54,8.2,2.12,8.2,2.12,5310.0,55.0,17.0,120.0,17.0,14.0,1,9.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105/HWS-1405H,HWS-1405H-E/HWS-1405XWHM3-E,26.11.2019,2,R410A,"2,700 kg",43.0,68,159.0,10.0,4.08,-7.0,-7.0,9.2,2.68,5.1,4.43,3.4,5.39,2.7,6.37,9.2,2.68,9.2,2.68,5590.0,55.0,17.0,120.0,17.0,14.0,1,10.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-1105/HWS-1405H,26.11.2019,2,R410A,"2,700 kg",43.0,68,129.0,9.0,3.31,-7.0,-7.0,8.0,2.07,4.8,3.48,3.2,4.34,2.7,5.93,8.0,2.07,8.0,2.07,5590.0,55.0,17.0,120.0,17.0,14.0,1,9.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,HWS-1105H8-E/HWS-1405XWHM3-E,26.11.2019,2,R410A,"2,700 kg",43.0,66,161.0,10.0,4.12,-7.0,-7.0,8.6,2.9,6.0,4.48,3.4,5.44,2.8,6.34,8.6,2.9,8.6,2.9,5310.0,55.0,17.0,120.0,17.0,14.0,1,10.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,26.11.2019,2,R410A,"2,700 kg",43.0,66,130.0,9.0,3.34,-7.0,-7.0,7.8,2.09,4.7,3.59,3.2,4.29,2.8,5.5,7.8,2.09,7.8,2.09,5310.0,55.0,17.0,120.0,17.0,14.0,1,9.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,HWS-1405H8-E/HWS-1405XWHM3-E,26.11.2019,2,R410A,"2,700 kg",43.0,68,157.0,10.0,4.02,-7.0,-7.0,8.8,2.76,6.0,4.34,3.5,5.35,2.8,6.35,8.8,2.76,8.8,2.76,5590.0,55.0,17.0,120.0,17.0,14.0,1,10.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,26.11.2019,2,R410A,"2,700 kg",43.0,68,129.0,9.0,3.31,-7.0,-7.0,8.2,1.96,5.1,3.56,3.2,4.38,2.7,5.56,8.2,1.96,8.2,1.96,5590.0,55.0,17.0,120.0,17.0,14.0,1,9.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,HWS-1605H8-E/HWS-1405XWHM3-E,26.11.2019,2,R410A,"2,700 kg",43.0,69,159.0,10.0,4.07,-7.0,-7.0,9.0,2.65,6.0,4.26,3.7,5.95,2.8,6.07,9.0,2.65,9.0,2.65,5860.0,55.0,17.0,120.0,17.0,14.0,1,10.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,26.11.2019,2,R410A,"2,700 kg",43.0,69,130.0,10.0,3.33,-7.0,-7.0,8.7,2.01,5.5,3.54,3.3,4.38,2.8,5.67,8.7,2.01,8.7,2.01,5860.0,55.0,17.0,120.0,17.0,14.0,1,10.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-805,HWS-805H-E/HWS-805XWHM3-E,26.11.2019,2,R410A,"1,800 kg",41.0,65,161.0,6.0,4.12,-7.0,-7.0,5.3,2.82,4.3,4.28,2.1,5.98,1.4,7.23,5.3,2.82,5.3,2.82,3140.0,55.0,17.0,80.0,17.0,14.0,1,6.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-805,26.11.2019,2,R410A,"1,800 kg",41.0,65,127.0,5.0,3.27,-7.0,-7.0,4.9,2.06,3.1,3.36,2.0,4.41,1.4,5.86,4.9,2.06,4.9,2.06,3140.0,55.0,17.0,80.0,17.0,14.0,1,5.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105,HWS-P1105HR-E/HWS-P1105XWHM3-E,26.11.2019,2,R410A,"2,700 kg",43.0,66,175.0,12.0,4.48,-7.0,-9.0,10.5,2.71,6.2,4.37,4.4,6.42,2.6,7.09,10.5,2.71,9.2,2.5,5310.0,60.0,17.0,120.0,17.0,14.0,1,12.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105,26.11.2019,2,R410A,"2,700 kg",43.0,66,131.0,9.0,3.38,-7.0,-9.0,7.7,1.93,4.8,3.43,3.1,4.52,2.6,5.99,7.7,1.93,7.1,1.76,5310.0,60.0,17.0,120.0,17.0,14.0,1,9.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105H8/HWS-P1405H8R-E,HWS-P1105H8R-E/HWS-P1105XWHM3-E,26.11.2019,2,R410A,"2,700 kg",43.0,67,173.0,12.0,4.43,-7.0,-9.0,10.3,2.68,6.3,4.3,4.0,6.22,4.5,8.28,10.3,2.68,10.3,2.54,5310.0,60.0,20.0,120.0,20.0,14.0,1,12.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105H8/HWS-P1405H8R-E,26.11.2019,2,R410A,"2,700 kg",43.0,67,130.0,11.0,3.35,-7.0,-9.0,9.8,1.87,6.0,3.55,3.6,4.13,4.2,6.32,9.8,1.87,8.2,1.67,5310.0,60.0,20.0,120.0,20.0,14.0,1,11.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105H8/HWS-P1405H8R-E,HWS-P1405H8R-E/HWS-P1105XWHM3-E,26.11.2019,2,R410A,"2,700 kg",43.0,68,173.0,14.0,4.43,-7.0,-9.0,12.4,2.68,7.7,4.3,5.4,6.22,4.5,8.28,12.4,2.68,11.9,2.54,5310.0,60.0,20.0,120.0,20.0,14.0,1,14.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105H8/HWS-P1405H8R-E,26.11.2019,2,R410A,"2,700 kg",43.0,68,130.0,12.0,3.34,-7.0,-9.0,10.8,1.85,7.3,3.55,3.6,4.13,4.2,6.32,10.8,1.85,9.3,1.67,5310.0,60.0,20.0,120.0,20.0,14.0,1,12.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P805,HWS-P805HR-E/HWS-P805XWHM3-E,26.11.2019,2,R410A,"2,700 kg",41.0,66,157.0,11.0,4.01,-7.0,-9.0,10.1,2.7,6.3,3.86,3.9,5.67,2.9,5.2,10.1,2.7,8.6,2.5,5310.0,60.0,17.0,80.0,17.0,14.0,1,11.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-P805,26.11.2019,2,R410A,"2,700 kg",41.0,66,125.0,9.0,3.22,-7.0,-9.0,7.9,1.93,5.0,3.29,3.3,4.13,2.9,4.96,7.9,1.93,7.3,1.78,5310.0,60.0,17.0,80.0,17.0,14.0,1,9.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P805H8R,HWS-P805H8R-E/HWS-P805XWHM3-E,26.11.2019,2,R410A,"2,700 kg",41.0,66,169.0,11.0,4.31,-7.0,-9.0,9.9,2.9,5.9,4.15,4.0,5.73,4.4,7.51,9.9,2.9,8.8,2.7,5310.0,60.0,20.0,80.0,20.0,14.0,1,11.0,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWS-P805H8R,26.11.2019,2,R410A,"2,700 kg",41.0,66,123.0,10.0,3.16,-7.0,-9.0,9.1,2.01,6.0,3.06,3.6,4.13,4.2,6.32,9.1,2.01,7.7,1.69,5310.0,60.0,20.0,80.0,20.0,14.0,1,10.0,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,HWT-401HW-E / HWT-601F21SM3W-E,21.12.2021,4,R32,"0,900 kg",42.0,65,178.0,4.97,4.53,-7.0,-10.0,4.4,3.11,2.99,4.45,1.8,5.87,1.48,7.38,4.4,3.11,4.0,2.88,,55.0,8.0,40.0,8.0,8.0,1,0.97,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,21.12.2021,4,R32,"0,900 kg",42.0,65,135.0,4.54,3.45,-7.0,-10.0,4.0,2.18,2.5,3.48,1.6,4.28,1.5,6.35,4.0,2.18,3.5,1.83,,55.0,8.0,40.0,8.0,8.0,1,1.04,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,HWT-401HW-E / HWT-601XWHM3W-E,21.12.2021,2,R32,"0,900 kg",40.0,65,178.0,4.97,4.53,-7.0,-10.0,4.4,3.11,2.99,4.45,1.8,5.87,1.48,7.38,4.4,3.11,4.0,2.88,,55.0,8.0,40.0,8.0,8.0,1,0.97,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,21.12.2021,2,R32,"0,900 kg",40.0,65,135.0,4.54,3.45,-7.0,-10.0,4.0,2.18,2.5,3.48,1.6,4.28,1.5,6.35,4.0,2.18,3.5,1.83,,55.0,8.0,40.0,8.0,8.0,1,1.04,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,HWT-601HW-E / HWT-601F21SM3W-E,21.12.2021,4,R32,"0,900 kg",42.0,65,180.0,5.97,4.58,-7.0,-10.0,5.28,3.02,3.41,4.45,2.14,6.05,1.48,7.38,5.28,3.02,5.1,2.83,,55.0,8.0,40.0,8.0,8.0,1,0.87,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,21.12.2021,4,R32,"0,900 kg",42.0,65,132.0,5.7,3.37,-7.0,-10.0,5.0,2.1,3.4,3.22,2.0,4.58,1.5,6.35,5.0,2.1,4.5,1.81,,55.0,8.0,40.0,8.0,8.0,1,1.2,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,HWT-601HW-E / HWT-601XWHM3W-E,21.12.2021,2,R32,"0,900 kg",40.0,65,180.0,5.97,4.58,-7.0,-10.0,5.28,3.02,3.41,4.45,2.14,6.05,1.48,7.38,5.28,3.02,5.1,2.83,,55.0,8.0,40.0,8.0,8.0,1,0.87,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,21.12.2021,2,R32,"0,900 kg",40.0,65,132.0,5.7,3.37,-7.0,-10.0,5.0,2.1,3.4,3.22,2.0,4.58,1.5,6.35,5.0,2.1,4.5,1.81,,55.0,8.0,40.0,8.0,8.0,1,1.2,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,HWT-1101HRW-E / HWT-1101F21MM3W-E,21.12.2021,4,R32,"1,250 kg",44.0,65,179.0,8.93,4.55,-7.0,-10.0,7.9,2.59,4.9,4.5,3.1,6.23,2.3,8.4,7.9,2.59,7.7,2.42,,65.0,7.0,49.0,7.0,0.0,1,1.38,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,21.12.2021,4,R32,"1,250 kg",44.0,65,142.0,8.27,3.62,-7.0,-10.0,7.3,2.12,4.5,3.58,3.0,4.75,2.3,7.0,7.3,2.12,6.7,1.89,,65.0,7.0,49.0,7.0,0.0,1,1.57,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,HWT-1101HRW-E / HWT-1101XWHM3W-E,21.12.2021,2,R32,"1,250 kg",40.0,65,179.0,8.93,4.55,-7.0,-10.0,7.9,2.59,4.9,4.5,3.1,6.23,2.3,8.4,7.9,2.59,7.7,2.42,,65.0,7.0,49.0,7.0,0.0,1,1.23,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,21.12.2021,2,R32,"1,250 kg",40.0,65,142.0,8.27,3.62,-7.0,-10.0,7.3,2.12,4.5,3.58,3.0,4.75,2.3,7.0,7.3,2.12,6.7,1.89,,65.0,7.0,49.0,7.0,0.0,1,1.57,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,HWT-801HRW-E / HWT-1101F21MM3W-E,21.12.2021,4,R32,"1,250 kg",44.0,65,182.0,8.18,4.63,-7.0,-10.0,7.2,2.72,4.7,4.56,3.0,6.3,2.3,8.4,7.2,2.72,6.8,2.62,,65.0,7.0,49.0,7.0,0.0,1,1.38,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,21.12.2021,4,R32,"1,250 kg",44.0,65,142.0,8.12,3.63,-7.0,-10.0,7.3,2.12,4.6,3.6,3.0,4.75,2.3,7.0,7.3,2.12,6.7,1.9,,65.0,7.0,49.0,7.0,0.0,1,1.42,,,,,,,,,,,high
 TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,HWT-801HRW-E / HWT-1101XWHM3W-E,21.12.2021,2,R32,"1,250 kg",40.0,65,182.0,8.18,4.63,-7.0,-10.0,7.2,2.72,4.7,4.56,3.0,6.3,2.3,8.4,7.2,2.72,6.8,2.62,,65.0,7.0,49.0,7.0,0.0,1,1.38,,,,,,,,,,,low, TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,21.12.2021,2,R32,"1,250 kg",40.0,65,142.0,8.12,3.63,-7.0,-10.0,7.3,2.12,4.6,3.6,3.0,4.75,2.3,7.0,7.3,2.12,6.7,1.9,,65.0,7.0,49.0,7.0,0.0,1,1.42,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWF 117/4,VWF 117/4,28.04.2021,2,R410A,"2,500 kg",45.0,-,201.0,11.18,5.22,-10.0,-10.0,11.18,4.83,11.16,5.15,11.14,5.49,11.13,5.87,11.18,4.77,11.18,4.77,,65.0,7.0,4.0,7.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWF 117/4,28.04.2021,2,R410A,"2,500 kg",47.0,-,142.0,11.33,3.76,-10.0,-10.0,11.32,3.21,11.26,3.7,11.23,4.08,11.19,4.56,11.33,3.1,11.33,3.1,,65.0,7.0,4.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWF 157/4,VWF 157/4,28.04.2021,2,R410A,"3,050 kg",50.0,-,196.0,14.39,5.09,-10.0,-10.0,14.39,4.74,14.36,5.03,14.33,5.32,14.3,5.66,14.39,4.69,14.39,4.69,,65.0,7.0,7.0,7.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWF 157/4,28.04.2021,2,R410A,"3,050 kg",48.0,-,143.0,14.65,3.77,-10.0,-10.0,14.62,3.25,14.53,3.71,14.47,4.07,14.41,4.5,14.65,3.14,14.65,3.14,,65.0,7.0,7.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWF 197/4,VWF 197/4,28.04.2021,2,R410A,"3,950 kg",48.0,-,187.0,19.62,4.88,-10.0,-10.0,19.61,4.59,19.58,4.83,19.54,5.07,19.51,5.33,19.62,4.54,19.62,4.54,,65.0,7.0,7.0,7.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWF 197/4,28.04.2021,2,R410A,"3,950 kg",48.0,-,142.0,19.94,3.75,-10.0,-10.0,19.91,3.29,19.79,3.7,19.72,4.01,19.65,4.39,19.94,3.18,19.94,3.18,,65.0,7.0,7.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWF 57/4,VWF 57/4,28.04.2021,2,R410A,"1,500 kg",40.0,-,184.0,5.28,4.79,-10.0,-10.0,5.27,4.46,5.27,4.76,5.26,5.06,5.25,5.4,5.28,4.41,5.28,4.41,,65.0,7.0,4.0,7.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWF 57/4,28.04.2021,2,R410A,"1,500 kg",41.0,-,131.0,5.34,3.48,-10.0,-10.0,5.34,2.99,5.31,3.44,5.3,3.79,5.28,4.22,5.34,2.89,5.34,2.89,,65.0,7.0,4.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWF 87/4,VWF 87/4,28.04.2021,2,R410A,"2,400 kg",43.0,-,202.0,8.82,5.26,-10.0,-10.0,8.82,4.9,8.81,5.21,8.8,5.52,8.78,5.87,8.82,4.84,8.82,4.84,,65.0,7.0,4.0,7.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWF 87/4,28.04.2021,2,R410A,"2,400 kg",50.0,-,147.0,8.94,3.86,-10.0,-10.0,8.93,3.33,8.89,3.81,8.86,4.19,8.83,4.65,8.94,3.22,8.94,3.22,,65.0,7.0,4.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS + VWL 127/5 IS,10.03.2021,2,R410A,"3,600 kg",42.0,58,180.0,11.5,4.57,-7.0,-10.0,10.18,2.83,6.53,4.57,5.66,5.78,6.52,7.35,10.18,2.83,10.05,2.72,,55.0,17.0,17.0,17.0,0.0,1,1.45,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,2,R410A,"3,600 kg",45.0,60,128.0,9.56,3.27,-7.0,-10.0,8.46,2.12,5.05,3.14,5.18,4.27,6.11,5.79,8.46,2.12,7.98,1.71,,55.0,17.0,17.0,17.0,0.0,1,1.59,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS + VWL 128/5 IS,10.03.2021,4,R410A,"3,600 kg",42.0,58,180.0,11.5,4.57,-7.0,-10.0,10.18,2.83,6.53,4.57,5.66,5.78,6.52,7.35,10.18,2.83,10.05,2.72,,55.0,17.0,17.0,17.0,0.0,1,1.45,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,4,R410A,"3,600 kg",45.0,60,128.0,9.56,3.27,-7.0,-10.0,8.46,2.12,5.05,3.14,5.18,4.27,6.11,5.79,8.46,2.12,7.98,1.71,,55.0,17.0,17.0,17.0,0.0,1,1.59,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS 230V + VWL 127/5 IS,10.03.2021,2,R410A,"3,600 kg",42.0,58,180.0,11.5,4.58,-7.0,-10.0,10.18,2.83,6.53,4.57,5.66,5.78,6.52,7.35,10.18,2.83,10.05,2.72,,55.0,11.0,11.0,11.0,0.0,1,1.45,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,2,R410A,"3,600 kg",45.0,60,128.0,9.56,3.28,-7.0,-10.0,8.46,2.12,5.05,3.14,5.18,4.27,6.11,5.79,8.46,2.12,7.98,1.71,,55.0,11.0,11.0,11.0,0.0,1,1.59,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS 230V + VWL 128/5 IS,10.03.2021,4,R410A,"3,600 kg",42.0,58,180.0,11.5,4.58,-7.0,-10.0,10.18,2.83,6.53,4.57,5.66,5.78,6.52,7.35,10.18,2.83,10.05,2.72,,55.0,11.0,11.0,11.0,0.0,1,1.45,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,4,R410A,"3,600 kg",45.0,60,128.0,9.56,3.28,-7.0,-10.0,8.46,2.12,5.05,3.14,5.18,4.27,6.11,5.79,8.46,2.12,7.98,1.71,,55.0,11.0,11.0,11.0,0.0,1,1.59,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS 230V S2 + VWL 127/5 IS,10.03.2021,2,R410A,"3,600 kg",42.0,58,179.0,11.5,4.54,-7.0,-10.0,10.18,2.83,6.53,4.57,5.66,5.78,6.52,7.35,10.18,2.83,10.05,2.72,,55.0,11.0,11.0,11.0,0.0,1,1.45,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,2,R410A,"3,600 kg",45.0,60,127.0,9.56,3.26,-7.0,-10.0,8.46,2.12,5.05,3.14,5.18,4.27,6.11,5.79,8.46,2.12,7.98,1.71,,55.0,11.0,11.0,11.0,0.0,1,1.59,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS 230V S2 + VWL 128/5 IS,10.03.2021,4,R410A,"3,600 kg",42.0,58,179.0,11.5,4.54,-7.0,-10.0,10.18,2.83,6.53,4.57,5.66,5.78,6.52,7.35,10.18,2.83,10.05,2.72,,55.0,11.0,11.0,11.0,0.0,1,1.45,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,4,R410A,"3,600 kg",45.0,60,127.0,9.56,3.26,-7.0,-10.0,8.46,2.12,5.05,3.14,5.18,4.27,6.11,5.79,8.46,2.12,7.98,1.71,,55.0,11.0,11.0,11.0,0.0,1,1.59,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS S2 + VWL 127/5 IS,10.03.2021,2,R410A,"3,600 kg",42.0,58,178.0,11.5,4.52,-7.0,-10.0,10.18,2.83,6.53,4.57,5.66,5.78,6.52,7.35,10.18,2.83,10.05,2.72,,55.0,17.0,17.0,17.0,0.0,1,1.45,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,2,R410A,"3,600 kg",45.0,60,127.0,9.56,3.24,-7.0,-10.0,8.46,2.12,5.05,3.14,5.18,4.27,6.11,5.79,8.46,2.12,7.98,1.71,,55.0,17.0,17.0,17.0,0.0,1,1.59,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS S2 + VWL 128/5 IS,10.03.2021,4,R410A,"3,600 kg",42.0,58,178.0,11.5,4.52,-7.0,-10.0,10.18,2.83,6.53,4.57,5.66,5.78,6.52,7.35,10.18,2.83,10.05,2.72,,55.0,17.0,17.0,17.0,0.0,1,1.45,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,4,R410A,"3,600 kg",45.0,60,127.0,9.56,3.24,-7.0,-10.0,8.46,2.12,5.05,3.14,5.18,4.27,6.11,5.79,8.46,2.12,7.98,1.71,,55.0,17.0,17.0,17.0,0.0,1,1.59,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS + VWL 127/5 IS,10.03.2021,2,R410A,"3,600 kg",45.0,58,175.0,13.57,4.44,-7.0,-10.0,12.01,2.51,7.21,4.47,5.68,5.83,6.44,7.38,12.01,2.51,12.44,2.47,,55.0,17.0,17.0,17.0,0.0,1,1.13,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,2,R410A,"3,600 kg",45.0,60,132.0,10.97,3.38,-7.0,-10.0,9.71,2.16,5.81,3.25,5.22,4.47,6.06,5.85,9.71,2.16,8.97,1.85,,55.0,17.0,17.0,17.0,0.0,1,2.01,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS + VWL 128/5 IS,10.03.2021,4,R410A,"3,600 kg",43.0,58,175.0,13.57,4.44,-7.0,-10.0,12.01,2.51,7.21,4.47,5.68,5.83,6.44,7.38,12.01,2.51,12.44,2.47,,55.0,17.0,17.0,17.0,0.0,1,1.13,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,4,R410A,"3,600 kg",44.0,60,132.0,10.97,3.38,-7.0,-10.0,9.71,2.16,5.81,3.25,5.22,4.47,6.06,5.85,9.71,2.16,8.97,1.85,,55.0,17.0,17.0,17.0,0.0,1,2.01,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS 230V + VWL 127/5 IS,10.03.2021,2,R410A,"3,600 kg",45.0,58,175.0,13.57,4.45,-7.0,-10.0,12.01,2.51,7.21,4.47,5.68,5.83,6.44,7.38,12.01,2.51,12.44,2.47,,55.0,11.0,11.0,11.0,0.0,1,1.13,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,2,R410A,"3,600 kg",45.0,60,133.0,10.97,3.39,-7.0,-10.0,9.71,2.16,5.81,3.25,5.22,4.47,6.06,5.85,9.71,2.16,8.97,1.85,,55.0,11.0,11.0,11.0,0.0,1,2.01,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS 230V + VWL 128/5 IS,10.03.2021,4,R410A,"3,600 kg",43.0,58,175.0,13.57,4.45,-7.0,-10.0,12.01,2.51,7.21,4.47,5.68,5.83,6.44,7.38,12.01,2.51,12.44,2.47,,55.0,11.0,11.0,11.0,0.0,1,1.13,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,4,R410A,"3,600 kg",44.0,60,133.0,10.97,3.39,-7.0,-10.0,9.71,2.16,5.81,3.25,5.22,4.47,6.06,5.85,9.71,2.16,8.97,1.85,,55.0,11.0,11.0,11.0,0.0,1,2.01,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS 230V S2 + VWL 127/5 IS,10.03.2021,2,R410A,"3,600 kg",45.0,58,174.0,13.57,4.42,-7.0,-10.0,12.01,2.51,7.21,4.47,5.68,5.83,6.44,7.38,12.01,2.51,12.44,2.47,,55.0,11.0,11.0,11.0,0.0,1,1.13,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,2,R410A,"3,600 kg",45.0,60,132.0,10.97,3.37,-7.0,-10.0,9.71,2.16,5.81,3.25,5.22,4.47,6.06,5.85,9.71,2.16,8.97,1.85,,55.0,11.0,11.0,11.0,0.0,1,2.01,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS 230V S2 + VWL 128/5 IS,10.03.2021,4,R410A,"3,600 kg",43.0,58,174.0,13.57,4.42,-7.0,-10.0,12.01,2.51,7.21,4.47,5.68,5.83,6.44,7.38,12.01,2.51,12.44,2.47,,55.0,11.0,11.0,11.0,0.0,1,1.13,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,4,R410A,"3,600 kg",44.0,60,132.0,10.97,3.37,-7.0,-10.0,9.71,2.16,5.81,3.25,5.22,4.47,6.06,5.85,9.71,2.16,8.97,1.85,,55.0,11.0,11.0,11.0,0.0,1,2.01,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS S2 + VWL 127/5 IS,10.03.2021,2,R410A,"3,600 kg",45.0,58,173.0,13.57,4.4,-7.0,-10.0,12.01,2.51,7.21,4.47,5.68,5.83,6.44,7.38,12.01,2.51,12.44,2.47,,55.0,17.0,17.0,17.0,0.0,1,1.13,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,2,R410A,"3,600 kg",45.0,60,131.0,10.97,3.35,-7.0,-10.0,9.71,2.16,5.81,3.25,5.22,4.47,6.06,5.85,9.71,2.16,8.97,1.85,,55.0,17.0,17.0,17.0,0.0,1,2.01,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS S2 + VWL 128/5 IS,10.03.2021,4,R410A,"3,600 kg",43.0,58,173.0,13.57,4.4,-7.0,-10.0,12.01,2.51,7.21,4.47,5.68,5.83,6.44,7.38,12.01,2.51,12.44,2.47,,55.0,17.0,17.0,17.0,0.0,1,1.13,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,10.03.2021,4,R410A,"3,600 kg",44.0,60,131.0,10.97,3.35,-7.0,-10.0,9.71,2.16,5.81,3.25,5.22,4.47,6.06,5.85,9.71,2.16,8.97,1.85,,55.0,17.0,17.0,17.0,0.0,1,2.01,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 105/6 A,07.06.2022,2,R290,"1,300 kg",,59,198.0,8.86,5.04,-10.0,-10.0,7.84,3.21,4.92,5.06,5.65,6.65,6.62,8.41,8.93,2.58,8.93,2.58,,55.0,14.0,51.0,51.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,59,143.0,9.09,3.65,-10.0,-10.0,8.04,2.2,4.77,3.63,5.37,4.92,6.3,6.34,9.03,1.87,9.03,1.87,,55.0,14.0,51.0,51.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 105/6 A 230V,07.06.2022,2,R290,"1,300 kg",,58,199.0,8.86,5.05,-10.0,-10.0,7.84,3.21,4.92,5.06,5.65,6.65,6.62,8.41,8.93,2.58,8.93,2.58,,55.0,8.0,45.0,45.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,60,143.0,9.09,3.66,-10.0,-10.0,8.04,2.2,4.77,3.63,5.37,4.92,6.3,6.34,9.03,1.87,9.03,1.87,,55.0,8.0,45.0,45.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 105/6 A 230V S2,07.06.2022,2,R290,"1,300 kg",,58,197.0,8.86,5.01,-10.0,-10.0,7.84,3.21,4.92,5.06,5.65,6.65,6.62,8.41,8.93,2.58,8.93,2.58,,55.0,8.0,45.0,45.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,60,142.0,9.09,3.64,-10.0,-10.0,8.04,2.2,4.77,3.63,5.37,4.92,6.3,6.34,9.03,1.87,9.03,1.87,,55.0,8.0,45.0,45.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 105/6 A S2,07.06.2022,2,R290,"1,300 kg",,59,196.0,8.86,4.97,-10.0,-10.0,7.84,3.21,4.92,5.06,5.65,6.65,6.62,8.41,8.93,2.58,8.93,2.58,,55.0,14.0,51.0,51.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,59,142.0,9.09,3.61,-10.0,-10.0,8.04,2.2,4.77,3.63,5.37,4.92,6.3,6.34,9.03,1.87,9.03,1.87,,55.0,14.0,51.0,51.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A,07.06.2022,2,R290,"1,300 kg",,58,195.0,12.73,4.96,-7.0,-10.0,11.27,2.58,6.99,5.17,5.81,6.87,6.77,8.66,11.27,2.58,9.85,2.29,,70.0,14.0,51.0,51.0,0.0,1,2.89,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,60,147.0,11.81,3.75,-7.0,-10.0,10.45,2.1,6.43,3.73,5.65,5.27,6.58,6.64,10.45,2.1,9.83,1.87,,70.0,14.0,51.0,51.0,0.0,1,1.98,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A 230V,07.06.2022,2,R290,"1,300 kg",,58,195.0,12.73,4.96,-7.0,-10.0,11.27,2.58,6.99,5.17,5.81,6.87,6.77,8.66,11.27,2.58,9.85,2.29,,70.0,8.0,45.0,45.0,0.0,1,2.89,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,60,147.0,11.81,3.75,-7.0,-10.0,10.45,2.1,6.43,3.73,5.65,5.27,6.58,6.64,10.45,2.1,9.83,1.87,,70.0,8.0,45.0,45.0,0.0,1,1.98,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A 230V S2,07.06.2022,2,R290,"1,300 kg",,58,194.0,12.73,4.93,-7.0,-10.0,11.27,2.58,6.99,5.17,5.81,6.87,6.77,8.66,11.27,2.58,9.85,2.29,,70.0,8.0,45.0,45.0,0.0,1,2.89,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,60,146.0,11.81,3.74,-7.0,-10.0,10.45,2.1,6.43,3.73,5.65,5.27,6.58,6.64,10.45,2.1,9.83,1.87,,70.0,8.0,45.0,45.0,0.0,1,1.98,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A 230V S3,07.06.2022,2,R290,"1,300 kg",,58,200.0,9.35,5.07,-10.0,-10.0,8.09,3.11,4.9,4.98,5.75,6.73,6.67,8.74,9.35,2.58,9.35,2.58,,75.0,8.0,45.0,45.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,60,144.0,9.66,3.67,-10.0,-10.0,8.64,2.12,5.3,3.62,5.47,4.94,6.35,6.5,9.66,1.92,9.66,1.92,,75.0,8.0,45.0,45.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A S2,07.06.2022,2,R290,"1,300 kg",,59,193.0,12.73,4.9,-7.0,-10.0,11.27,2.58,6.99,5.17,5.81,6.87,6.77,8.66,11.27,2.58,9.85,2.29,,70.0,14.0,51.0,51.0,0.0,1,2.89,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,59,146.0,11.81,3.72,-7.0,-10.0,10.45,2.1,6.43,3.73,5.65,5.27,6.58,6.64,10.45,2.1,9.83,1.87,,70.0,14.0,51.0,51.0,0.0,1,1.98,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A S3,07.06.2022,2,R290,"1,300 kg",,58,200.0,9.35,5.06,-10.0,-10.0,8.09,3.11,4.9,4.98,5.75,6.73,6.67,8.74,9.35,2.58,9.35,2.58,,75.0,14.0,51.0,51.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,60,144.0,9.66,3.67,-10.0,-10.0,8.64,2.12,5.3,3.62,5.47,4.94,6.35,6.5,9.66,1.92,9.66,1.92,,75.0,14.0,51.0,51.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 155/6 A 230V S3,07.06.2022,2,R290,"1,300 kg",,61,187.0,12.69,4.74,-7.0,-10.0,11.23,2.46,6.98,4.88,5.79,6.54,6.65,9.06,11.23,2.46,9.82,2.23,,55.0,8.0,45.0,45.0,0.0,1,2.87,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,61,143.0,12.0,3.66,-7.0,-10.0,10.62,2.08,6.54,3.68,5.43,4.91,6.31,6.32,10.62,2.08,11.05,1.75,,55.0,8.0,45.0,45.0,0.0,1,0.96,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 155/6 A S3,07.06.2022,2,R290,"1,300 kg",,61,186.0,12.69,4.73,-7.0,-10.0,11.23,2.46,6.98,4.88,5.79,6.54,6.65,9.06,11.23,2.46,9.82,2.23,,55.0,14.0,51.0,51.0,0.0,1,2.87,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",07.06.2022,2,R290,"1,300 kg",,61,143.0,12.0,3.65,-7.0,-10.0,10.62,2.08,6.54,3.68,5.43,4.91,6.31,6.32,10.62,2.08,11.05,1.75,,55.0,14.0,51.0,51.0,0.0,1,0.96,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 35/5 AS 230V + VWL 57/5 IS ,10.03.2021,2,R410A,"1,500 kg",41.0,51,185.0,4.0,4.7,-7.0,-10.0,3.54,3.19,2.18,4.5,2.32,6.15,2.74,8.42,3.54,3.19,3.24,2.86,,55.0,11.0,11.0,11.0,0.0,1,0.76,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,10.03.2021,2,R410A,"1,500 kg",41.0,53,130.0,3.51,3.33,-7.0,-10.0,3.1,2.08,2.04,3.26,2.02,4.36,2.44,5.86,3.1,2.08,2.75,1.8,,55.0,11.0,11.0,11.0,0.0,1,0.76,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 35/5 AS 230V + VWL 58/5 IS ,10.03.2021,4,R410A,"1,500 kg",44.0,51,185.0,4.0,4.7,-7.0,-10.0,3.54,3.19,2.18,4.5,2.32,6.15,2.74,8.42,3.54,3.19,3.24,2.86,,55.0,11.0,11.0,11.0,0.0,1,0.76,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,10.03.2021,4,R410A,"1,500 kg",44.0,53,130.0,3.51,3.33,-7.0,-10.0,3.1,2.08,2.04,3.26,2.02,4.36,2.44,5.86,3.1,2.08,2.75,1.8,,55.0,11.0,11.0,11.0,0.0,1,0.76,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 35/5 AS 230V S2 + VWL 57/5 IS,10.03.2021,2,R410A,"1,500 kg",41.0,51,181.0,4.0,4.6,-7.0,-10.0,3.54,3.19,2.18,4.5,2.32,6.15,2.74,8.42,3.54,3.19,3.24,2.86,,55.0,11.0,11.0,11.0,0.0,1,0.76,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,10.03.2021,2,R410A,"1,500 kg",41.0,53,128.0,3.51,3.27,-7.0,-10.0,3.1,2.08,2.04,3.26,2.02,4.36,2.44,5.86,3.1,2.08,2.75,1.8,,55.0,11.0,11.0,11.0,0.0,1,0.76,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 35/5 AS 230V S2 + VWL 58/5 IS,10.03.2021,4,R410A,"1,500 kg",44.0,51,181.0,4.0,4.6,-7.0,-10.0,3.54,3.19,2.18,4.5,2.32,6.15,2.74,8.42,3.54,3.19,3.24,2.86,,55.0,11.0,11.0,11.0,0.0,1,0.76,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,10.03.2021,4,R410A,"1,500 kg",44.0,53,128.0,3.51,3.27,-7.0,-10.0,3.1,2.08,2.04,3.26,2.02,4.36,2.44,5.86,3.1,2.08,2.75,1.8,,55.0,11.0,11.0,11.0,0.0,1,0.76,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 55/5 AS 230V + VWL 57/5 IS,10.03.2021,2,R410A,"1,500 kg",41.0,53,175.0,5.22,4.44,-7.0,-10.0,4.83,2.71,2.67,4.26,2.3,6.06,2.71,8.39,4.61,2.64,4.9,2.59,,55.0,11.0,11.0,11.0,0.0,1,0.32,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,10.03.2021,2,R410A,"1,500 kg",41.0,54,135.0,5.24,3.46,-7.0,-10.0,4.33,2.0,2.57,3.36,2.09,4.67,2.52,6.41,4.63,2.07,3.72,1.81,,55.0,11.0,11.0,11.0,0.0,1,1.54,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 55/5 AS 230V + VWL 58/5 IS,10.03.2021,4,R410A,"1,500 kg",43.0,53,175.0,5.22,4.44,-7.0,-10.0,4.83,2.71,2.67,4.26,2.3,6.06,2.71,8.39,4.61,2.64,4.9,2.59,,55.0,11.0,11.0,11.0,0.0,1,0.32,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,10.03.2021,4,R410A,"1,500 kg",43.0,54,135.0,5.24,3.46,-7.0,-10.0,4.33,2.0,2.57,3.36,2.09,4.67,2.52,6.41,4.63,2.07,3.72,1.81,,55.0,11.0,11.0,11.0,0.0,1,1.54,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 55/5 AS 230V S2 + VWL 57/5 IS,10.03.2021,2,R410A,"1,500 kg",41.0,53,172.0,5.22,4.37,-7.0,-10.0,4.83,2.71,2.67,4.26,2.3,6.06,2.71,8.39,4.61,2.64,4.9,2.59,,55.0,11.0,11.0,11.0,0.0,1,0.32,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,10.03.2021,2,R410A,"1,500 kg",41.0,54,134.0,5.24,3.41,-7.0,-10.0,4.33,2.0,2.57,3.36,2.09,4.67,2.52,6.41,4.63,2.07,3.72,1.81,,55.0,11.0,11.0,11.0,0.0,1,1.54,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 55/5 AS 230V S2 + VWL 58/5 IS,10.03.2021,4,R410A,"1,500 kg",43.0,53,172.0,5.22,4.37,-7.0,-10.0,4.83,2.71,2.67,4.26,2.3,6.06,2.71,8.39,4.61,2.64,4.9,2.59,,55.0,11.0,11.0,11.0,0.0,1,0.32,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,10.03.2021,4,R410A,"1,500 kg",43.0,54,134.0,5.24,3.41,-7.0,-10.0,4.33,2.0,2.57,3.36,2.09,4.67,2.52,6.41,4.63,2.07,3.72,1.81,,55.0,11.0,11.0,11.0,0.0,1,1.54,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 37/5 230V,10.08.2022,2,R410A,"1,400 kg",49.0,-,183.0,4.0,4.64,-7.0,-10.0,3.6,3.15,2.31,4.53,2.27,5.84,2.75,7.88,3.6,3.15,3.32,2.86,,55.0,11.0,11.0,11.0,0.0,1,0.68,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",10.08.2022,2,R410A,"1,400 kg",49.0,-,130.0,3.6,3.31,-7.0,-10.0,3.24,2.11,2.04,3.21,2.06,4.3,2.53,6.18,3.24,2.11,2.86,1.82,,55.0,11.0,11.0,11.0,0.0,1,0.74,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 37/5 230V S2,10.08.2022,2,R410A,"1,400 kg",49.0,-,179.0,4.0,4.54,-7.0,-10.0,3.6,3.15,2.31,4.53,2.27,5.84,2.75,7.88,3.6,3.15,3.32,2.86,,55.0,11.0,11.0,11.0,0.0,1,0.68,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",10.08.2022,2,R410A,"1,400 kg",49.0,-,127.0,3.6,3.25,-7.0,-10.0,3.24,2.11,2.04,3.21,2.06,4.3,2.53,6.18,3.24,2.11,2.86,1.82,,55.0,11.0,11.0,11.0,0.0,1,0.74,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 39/5 230V,10.08.2022,4,R410A,"1,400 kg",49.0,-,183.0,4.0,4.64,-7.0,-10.0,3.6,3.15,2.31,4.53,2.27,5.84,2.75,7.88,3.6,3.15,3.32,2.86,,55.0,11.0,11.0,11.0,0.0,1,0.68,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",10.08.2022,4,R410A,"1,400 kg",49.0,-,130.0,3.6,3.31,-7.0,-10.0,3.24,2.11,2.04,3.21,2.06,4.3,2.53,6.18,3.24,2.11,2.86,1.82,,55.0,11.0,11.0,11.0,0.0,1,0.74,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 39/5 230V S2,10.08.2022,4,R410A,"1,400 kg",49.0,-,179.0,4.0,4.54,-7.0,-10.0,3.6,3.15,2.31,4.53,2.27,5.84,2.75,7.88,3.6,3.15,3.32,2.86,,55.0,11.0,11.0,11.0,0.0,1,0.68,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",10.08.2022,4,R410A,"1,400 kg",49.0,-,127.0,3.6,3.25,-7.0,-10.0,3.24,2.11,2.04,3.21,2.06,4.3,2.53,6.18,3.24,2.11,2.86,1.82,,55.0,11.0,11.0,11.0,0.0,1,0.74,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 57/5 230V,10.08.2022,2,R410A,"1,400 kg",49.0,-,185.0,6.4,4.71,-7.0,-10.0,5.73,2.93,3.55,4.64,2.32,6.1,2.77,8.17,5.73,2.93,4.99,2.62,,55.0,11.0,11.0,11.0,0.0,1,1.4,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",10.08.2022,2,R410A,"1,400 kg",49.0,-,135.0,4.9,3.44,-7.0,-10.0,4.38,2.12,2.74,3.39,2.08,4.4,2.54,6.23,4.38,2.12,3.91,1.85,,55.0,11.0,11.0,11.0,0.0,1,0.99,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 57/5 230V S2,10.08.2022,2,R410A,"1,400 kg",49.0,-,183.0,6.4,4.64,-7.0,-10.0,5.73,2.93,3.55,4.64,2.32,6.1,2.77,8.17,5.73,2.93,4.99,2.62,,55.0,11.0,11.0,11.0,0.0,1,1.4,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",10.08.2022,2,R410A,"1,400 kg",49.0,-,133.0,4.9,3.4,-7.0,-10.0,4.38,2.12,2.74,3.39,2.08,4.4,2.54,6.23,4.38,2.12,3.91,1.85,,55.0,11.0,11.0,11.0,0.0,1,0.99,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 59/5 230V,10.08.2022,4,R410A,"1,400 kg",49.0,-,185.0,6.4,4.71,-7.0,-10.0,5.73,2.93,3.55,4.64,2.32,6.1,2.77,8.17,5.73,2.93,4.99,2.62,,55.0,11.0,11.0,11.0,0.0,1,1.4,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",10.08.2022,4,R410A,"1,400 kg",49.0,-,135.0,4.9,3.44,-7.0,-10.0,4.38,2.12,2.74,3.39,2.08,4.4,2.54,6.23,4.38,2.12,3.91,1.85,,55.0,11.0,11.0,11.0,0.0,1,0.99,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 59/5 230V S2,10.08.2022,4,R410A,"1,400 kg",49.0,-,183.0,6.4,4.64,-7.0,-10.0,5.73,2.93,3.55,4.64,2.32,6.1,2.77,8.17,5.73,2.93,4.99,2.62,,55.0,11.0,11.0,11.0,0.0,1,1.4,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",10.08.2022,4,R410A,"1,400 kg",49.0,-,133.0,4.9,3.4,-7.0,-10.0,4.38,2.12,2.74,3.39,2.08,4.4,2.54,6.23,4.38,2.12,3.91,1.85,,55.0,11.0,11.0,11.0,0.0,1,0.99,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 55/3 A 230V,VWL 55/3 A 230V ,22.02.2017,2,R410A,"1,800 kg",58.0,58,149.0,5.71,3.79,-7.0,-10.0,4.67,2.45,2.9,3.85,3.38,4.62,4.53,6.55,4.67,2.45,4.62,2.37,,60.0,6.0,6.0,5.0,5.0,1,1.09,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 55/3 A 230V,22.02.2017,2,R410A,"1,800 kg",58.0,58,119.0,4.22,3.05,-7.0,-7.0,3.74,2.0,2.87,3.07,3.81,4.15,4.47,5.21,3.74,2.0,3.74,2.0,,60.0,6.0,6.0,5.0,5.0,1,4.22,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 35/6 A 230V,12.11.2021,2,R290,"0,600 kg",,51,177.0,4.19,4.5,-7.0,-10.0,3.71,3.04,2.18,4.4,2.15,5.96,2.41,7.04,3.71,3.04,3.34,2.51,,55.0,8.0,17.0,17.0,0.0,1,0.85,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,12.11.2021,2,R290,"0,600 kg",,54,124.0,4.18,3.18,-7.0,-10.0,3.69,2.08,2.32,3.01,2.03,4.28,2.42,5.84,3.69,2.08,3.31,1.81,,55.0,8.0,17.0,17.0,0.0,1,0.87,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 35/6 A 230V S2,12.11.2021,2,R290,"0,600 kg",,51,174.0,4.19,4.43,-7.0,-10.0,3.71,3.04,2.18,4.4,2.15,5.96,2.41,7.04,3.71,3.04,3.34,2.51,,55.0,8.0,17.0,17.0,0.0,1,0.85,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,12.11.2021,2,R290,"0,600 kg",,54,123.0,4.18,3.14,-7.0,-10.0,3.69,2.08,2.32,3.01,2.03,4.28,2.42,5.84,3.69,2.08,3.31,1.81,,55.0,8.0,17.0,17.0,0.0,1,0.87,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 45/6 A 230V S3,12.11.2021,2,R290,"0,600 kg",,50,180.0,4.13,4.56,-7.0,-10.0,3.65,2.97,2.2,4.48,2.23,6.02,2.59,7.39,3.65,2.97,3.65,2.65,,75.0,8.0,17.0,17.0,0.0,1,0.48,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,12.11.2021,2,R290,"0,600 kg",,52,131.0,4.22,3.34,-7.0,-10.0,3.73,2.12,2.28,3.24,2.11,4.45,2.54,5.97,3.73,2.12,3.35,1.86,,75.0,8.0,17.0,17.0,0.0,1,0.87,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 55/6 A 230V,12.11.2021,2,R290,"0,600 kg",,51,183.0,4.81,4.66,-7.0,-10.0,4.26,2.78,2.7,4.62,2.29,6.41,2.61,7.61,4.26,2.78,4.13,2.43,,70.0,8.0,17.0,17.0,0.0,1,0.68,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,12.11.2021,2,R290,"0,600 kg",,54,130.0,4.88,3.33,-10.0,-10.0,4.32,2.11,2.46,3.19,2.12,4.4,2.52,6.03,4.63,1.86,4.63,1.86,,70.0,8.0,17.0,17.0,0.0,1,0.25,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 55/6 A 230V S2,12.11.2021,2,R290,"0,600 kg",,51,181.0,4.81,4.59,-7.0,-10.0,4.26,2.78,2.7,4.62,2.29,6.41,2.61,7.61,4.26,2.78,4.13,2.43,,70.0,8.0,17.0,17.0,0.0,1,0.69,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,12.11.2021,2,R290,"0,600 kg",,54,129.0,4.88,3.3,-10.0,-10.0,4.32,2.11,2.46,3.19,2.12,4.4,2.52,6.03,4.63,1.86,4.63,1.86,,70.0,8.0,17.0,17.0,0.0,1,0.25,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 55/6 A 230V S3,12.11.2021,2,R290,"0,600 kg",,52,177.0,4.45,4.5,-10.0,-10.0,3.93,2.79,2.17,4.46,2.26,5.99,2.54,7.16,4.42,2.21,4.42,2.21,,55.0,8.0,17.0,17.0,0.0,1,0.03,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,12.11.2021,2,R290,"0,600 kg",,54,130.0,4.88,3.33,-10.0,-10.0,4.32,2.11,2.46,3.19,2.12,4.4,2.52,6.03,4.63,1.86,4.63,1.86,,55.0,8.0,17.0,17.0,0.0,1,0.25,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,VWL 75/5 AS 230V + VWL 77/5 IS,10.03.2021,2,R410A,"2,390 kg",43.0,54,173.0,7.08,4.4,-7.0,-10.0,6.3,2.58,3.9,4.37,2.72,5.86,3.28,7.54,6.26,2.57,5.66,2.38,,55.0,11.0,11.0,11.0,0.0,1,1.42,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,10.03.2021,2,R410A,"2,390 kg",43.0,54,133.0,6.36,3.39,-7.0,-10.0,5.62,2.0,3.31,3.29,2.69,4.62,3.21,6.27,5.62,2.0,4.92,1.84,,55.0,11.0,11.0,11.0,0.0,1,1.44,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,VWL 75/5 AS 230V + VWL 78/5 IS,10.03.2021,4,R410A,"2,390 kg",41.0,54,173.0,7.08,4.4,-7.0,-10.0,6.3,2.58,3.9,4.37,2.72,5.86,3.28,7.54,6.26,2.57,5.66,2.38,,55.0,11.0,11.0,11.0,0.0,1,1.42,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,10.03.2021,4,R410A,"2,390 kg",44.0,54,133.0,6.36,3.39,-7.0,-10.0,5.62,2.0,3.31,3.29,2.69,4.62,3.21,6.27,5.62,2.0,4.92,1.84,,55.0,11.0,11.0,11.0,0.0,1,1.44,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,VWL 75/5 AS 230V S2 + VWL 77/5 IS,10.03.2021,2,R410A,"2,390 kg",43.0,54,171.0,7.08,4.35,-7.0,-10.0,6.3,2.58,3.9,4.37,2.72,5.86,3.28,7.54,6.26,2.57,5.66,2.38,,55.0,11.0,11.0,11.0,0.0,1,1.42,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,10.03.2021,2,R410A,"2,390 kg",43.0,54,131.0,6.36,3.36,-7.0,-10.0,5.62,2.0,3.31,3.29,2.69,4.62,3.21,6.27,5.62,2.0,4.92,1.84,,55.0,11.0,11.0,11.0,0.0,1,1.44,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,VWL 75/5 AS 230V S2 + VWL 78/5 IS,10.03.2021,4,R410A,"2,390 kg",41.0,54,171.0,7.08,4.35,-7.0,-10.0,6.3,2.58,3.9,4.37,2.72,5.86,3.28,7.54,6.26,2.57,5.66,2.38,,55.0,11.0,11.0,11.0,0.0,1,1.42,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,10.03.2021,4,R410A,"2,390 kg",44.0,54,131.0,6.36,3.36,-7.0,-10.0,5.62,2.0,3.31,3.29,2.69,4.62,3.21,6.27,5.62,2.0,4.92,1.84,,55.0,11.0,11.0,11.0,0.0,1,1.44,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 65/6 A 230V,12.09.2022,2,R290,"0,900 kg",,53,188.0,5.75,4.76,-10.0,-10.0,5.19,3.1,3.01,4.73,3.09,6.17,3.66,7.6,5.37,2.78,5.37,2.78,,55.0,8.0,29.0,29.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,12.09.2022,2,R290,"0,900 kg",,55,131.0,4.49,3.35,-10.0,-10.0,3.89,2.19,2.57,3.25,2.95,4.48,3.56,6.06,4.84,1.89,4.84,1.89,,55.0,8.0,29.0,29.0,0.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 65/6 A 230V S2,12.09.2022,2,R290,"0,900 kg",,53,185.0,5.75,4.71,-10.0,-10.0,5.19,3.1,3.01,4.73,3.09,6.17,3.66,7.6,5.37,2.78,5.37,2.78,,55.0,8.0,29.0,29.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,12.09.2022,2,R290,"0,900 kg",,55,130.0,4.49,3.32,-10.0,-10.0,3.89,2.19,2.57,3.25,2.95,4.48,3.56,6.06,4.84,1.89,4.84,1.89,,55.0,8.0,29.0,29.0,0.0,1,0.0,,,,,,,,,,,high
