manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 65/6 A 230V S3,12.09.2022,2,R290,"0,900 kg",,50,186.0,6.73,4.71,-7.0,-10.0,5.96,3.01,3.67,4.62,3.12,6.36,3.69,7.82,5.96,3.01,5.52,2.77,,55.0,8.0,29.0,29.0,0.0,1,1.21,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,12.09.2022,2,R290,"0,900 kg",,57,136.0,6.26,3.47,-7.0,-10.0,5.54,2.14,3.63,3.39,3.01,4.67,3.57,6.19,5.54,2.14,5.05,1.9,,55.0,8.0,29.0,29.0,0.0,1,1.21,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 75/6 A 230V,12.09.2022,2,R290,"0,900 kg",,53,185.0,6.6,4.69,-10.0,-10.0,5.84,2.72,3.72,4.68,3.18,6.38,3.74,7.88,6.27,2.64,6.27,2.64,,70.0,8.0,29.0,29.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,12.09.2022,2,R290,"0,900 kg",,55,134.0,6.13,3.43,-7.0,-10.0,5.42,2.13,3.46,3.36,3.0,4.6,3.59,6.18,5.42,2.13,4.88,1.88,,70.0,8.0,29.0,29.0,0.0,1,1.25,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 75/6 A 230V S2,12.09.2022,2,R290,"0,900 kg",,53,183.0,6.6,4.69,-10.0,-10.0,5.84,2.72,3.72,4.68,3.18,6.38,3.74,7.88,6.27,2.64,6.27,2.64,,70.0,8.0,29.0,29.0,0.0,1,0.0,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,12.09.2022,2,R290,"0,900 kg",,55,133.0,6.13,3.41,-7.0,-10.0,5.42,2.13,3.46,3.36,3.0,4.6,3.59,6.18,5.42,2.13,4.88,1.88,,70.0,8.0,29.0,29.0,0.0,1,1.25,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 85/6 A 230V S3,12.09.2022,2,R290,"0,900 kg",,58,187.0,7.21,4.75,-7.0,-10.0,6.38,2.93,3.83,4.73,3.21,6.33,3.72,7.79,6.38,2.93,6.0,2.66,,55.0,8.0,29.0,29.0,0.0,1,1.21,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,12.09.2022,2,R290,"0,900 kg",,57,135.0,6.39,3.44,-7.0,-10.0,5.66,2.17,3.49,3.32,3.06,4.67,3.62,6.23,5.66,2.17,5.09,1.92,,55.0,8.0,29.0,29.0,0.0,1,1.3,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2, VWL 79/5 230V,10.08.2022,4,R410A,"1,800 kg",48.0,-,169.0,7.34,4.29,-7.0,-10.0,6.53,2.63,3.84,4.26,2.84,5.67,3.43,7.48,6.53,2.63,5.96,1.54,,55.0,10.0,10.0,10.0,0.0,1,1.38,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2,10.08.2022,4,R410A,"1,800 kg",50.0,-,133.0,6.32,3.36,-7.0,-10.0,5.62,1.98,3.42,3.45,2.64,4.29,3.22,6.01,5.62,1.98,4.58,1.79,,55.0,10.0,10.0,10.0,0.0,1,1.74,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2,VWL 77/5 230V,10.08.2022,2,R410A,"1,800 kg",44.0,-,169.0,7.34,4.29,-7.0,-10.0,6.53,2.63,3.84,4.26,2.84,5.67,3.43,7.48,6.53,2.63,5.96,1.54,,55.0,10.0,10.0,10.0,0.0,1,1.38,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2,10.08.2022,2,R410A,"1,800 kg",47.0,-,133.0,6.32,3.36,-7.0,-10.0,5.62,1.98,3.42,3.45,2.64,4.29,3.22,6.01,5.62,1.98,4.58,1.79,,55.0,10.0,10.0,10.0,0.0,1,1.74,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2,VWL 77/5 230V S2,10.08.2022,2,R410A,"1,800 kg",44.0,-,167.0,7.34,4.24,-7.0,-10.0,6.52,2.63,3.84,4.26,2.84,5.67,3.43,7.48,6.53,2.63,5.96,1.54,,55.0,10.0,10.0,10.0,0.0,1,1.38,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2,10.08.2022,2,R410A,"1,800 kg",47.0,-,131.0,6.32,3.36,-7.0,-10.0,5.62,1.98,3.42,3.45,2.64,4.29,3.22,6.01,5.62,1.98,4.58,1.79,,55.0,10.0,10.0,10.0,0.0,1,1.74,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2,VWL 79/5 230V S2,10.08.2022,4,R410A,"1,800 kg",48.0,-,167.0,7.34,4.24,-7.0,-10.0,6.53,2.63,3.84,4.26,2.84,5.67,3.43,7.48,6.53,2.63,5.96,1.54,,55.0,10.0,10.0,10.0,0.0,1,1.38,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2,10.08.2022,4,R410A,"1,800 kg",50.0,-,131.0,6.32,3.36,-7.0,-10.0,5.62,1.98,3.42,3.45,2.64,4.29,3.22,6.01,5.62,1.98,4.58,1.79,,55.0,10.0,10.0,10.0,0.0,1,1.74,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/3 A 230V,VWL 85/3 A 230V,22.02.2017,2,R410A,"1,950 kg",60.0,60,153.0,6.45,3.9,-7.0,-10.0,5.71,2.34,3.57,3.83,2.98,5.1,3.54,6.7,5.71,2.34,5.51,2.25,,63.0,4.0,4.0,5.0,6.0,1,0.94,,,,,,,,,,,low, Vaillant Deutschland GmbH & Co KG,VWL 85/3 A 230V,22.02.2017,2,R410A,"1,950 kg",60.0,60,120.0,3.73,3.07,-10.0,-10.0,3.25,1.99,2.22,2.91,2.81,4.02,3.49,5.69,3.73,1.76,3.73,1.76,,63.0,4.0,4.0,5.0,6.0,1,0.0,,,,,,,,,,,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 105/7.2 AS 230V S3 + VWL 107/7.2 IS,26.09.2022,2,R32,"1,600 kg",41.0,63,178.0,7.75,4.51,-7.0,-10.0,6.86,2.8,4.1,4.43,4.47,6.09,5.12,7.95,6.86,2.8,6.08,2.4,,60.0,15.0,20.0,15.0,0.0,1,1.67,7.69,3.97,7.69,2.39,5.34,3.43,3.32,4.44,3.65,5.5,low, Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,26.09.2022,2,R32,"1,600 kg",41.0,63,130.0,8.35,3.34,-7.0,-10.0,7.38,2.24,4.39,3.1,4.45,4.51,5.34,6.07,7.38,2.24,7.07,1.98,,60.0,15.0,20.0,15.0,0.0,1,1.28,8.44,5.94,8.44,3.61,5.98,5.01,4.48,6.84,4.82,8.57,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 105/7.2 AS 230V S3 + VWL 107/7.2 IS S1,26.09.2022,2,R32,"1,600 kg",39.0,63,177.0,6.08,4.51,-10.0,-10.0,6.86,2.8,4.1,4.43,4.47,6.09,5.12,7.95,6.08,2.4,6.08,2.4,,60.0,15.0,20.0,15.0,0.0,0,0.0,7.69,3.97,7.69,2.39,5.34,3.43,3.32,4.44,3.65,5.5,low, Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,26.09.2022,2,R32,"1,600 kg",39.0,63,130.0,7.07,3.33,-10.0,-10.0,7.38,2.24,4.39,3.1,4.45,4.51,5.34,6.07,7.07,1.98,7.07,1.98,,60.0,15.0,20.0,15.0,0.0,0,0.0,8.44,5.94,8.44,3.61,5.98,5.01,4.48,6.84,4.82,8.57,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 105/7.2 AS 230V S3 + VWL 108/7.2 IS,26.09.2022,4,R32,"1,600 kg",41.0,63,178.0,7.75,4.51,-7.0,-10.0,6.86,2.8,4.1,4.43,4.47,6.09,5.12,7.95,6.86,2.8,6.08,2.4,,60.0,15.0,20.0,15.0,0.0,1,1.67,7.69,3.97,7.69,2.39,5.34,3.43,3.32,4.44,3.65,5.5,low, Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,26.09.2022,4,R32,"1,600 kg",41.0,63,130.0,8.35,3.34,-7.0,-10.0,7.38,2.24,4.39,3.1,4.45,4.51,5.34,6.07,7.38,2.24,7.07,1.98,,60.0,15.0,20.0,15.0,0.0,1,1.28,8.44,5.94,8.44,3.61,5.98,5.01,4.48,6.84,4.82,8.57,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 105/7.2 AS 230V S3 + VWL 108/7.2 IS C2,26.09.2022,4,R32,"1,600 kg",41.0,63,169.0,7.75,4.3,-7.0,-10.0,6.86,2.74,4.1,4.2,4.47,5.7,5.12,7.37,6.86,2.74,6.08,2.35,,60.0,15.0,20.0,15.0,0.0,1,1.67,7.69,3.78,7.69,2.35,5.34,3.33,3.32,4.16,3.65,5.11,low, Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,26.09.2022,4,R32,"1,600 kg",41.0,63,126.0,8.35,3.22,-7.0,-10.0,7.38,2.21,4.39,3.0,4.45,4.29,5.34,5.74,7.38,2.21,7.07,1.96,,60.0,15.0,20.0,15.0,0.0,1,1.28,8.44,5.6,8.44,3.54,5.98,4.81,4.48,6.35,4.82,7.87,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 85/7.2 AS 230V S3 + VWL 107/7.2 IS,26.09.2022,2,R32,"1,600 kg",41.0,63,175.0,7.46,4.46,-7.0,-10.0,6.6,2.84,3.89,4.46,4.4,5.72,5.08,7.39,6.6,2.84,5.75,2.45,,60.0,15.0,20.0,15.0,0.0,1,1.71,7.41,4.04,7.41,2.54,5.4,3.43,3.45,4.35,4.0,6.05,low, Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,26.09.2022,2,R32,"1,600 kg",41.0,63,131.0,7.68,3.34,-7.0,-10.0,6.8,2.16,4.12,3.26,4.31,4.29,5.16,5.81,6.8,2.16,6.51,1.72,,60.0,15.0,20.0,15.0,0.0,1,1.18,7.04,6.0,7.04,3.96,5.15,5.24,4.6,6.81,5.0,8.8,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 85/7.2 AS 230V S3 + VWL 107/7.2 IS S1,26.09.2022,2,R32,"1,600 kg",39.0,63,175.0,5.75,4.45,-10.0,-10.0,6.6,2.84,3.89,4.46,4.4,5.72,5.08,7.39,5.75,2.45,5.75,2.45,,60.0,15.0,20.0,15.0,0.0,0,0.0,7.41,4.04,7.41,2.54,5.4,3.43,3.45,4.35,4.0,6.05,low, Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,26.09.2022,2,R32,"1,600 kg",39.0,63,130.0,6.51,3.33,-10.0,-10.0,6.8,2.16,4.12,3.26,4.31,4.29,5.16,5.81,6.51,1.72,6.51,1.72,,60.0,15.0,20.0,15.0,0.0,0,0.0,7.04,6.0,7.04,3.96,5.15,5.24,4.6,6.81,5.0,8.8,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 85/7.2 AS 230V S3 + VWL 108/7.2 IS,26.09.2022,4,R32,"1,600 kg",41.0,63,175.0,7.46,4.46,-7.0,-10.0,6.6,2.84,3.89,4.46,4.4,5.72,5.08,7.39,6.6,2.84,5.75,2.45,,60.0,15.0,20.0,15.0,0.0,1,1.71,7.41,4.04,7.41,2.54,5.4,3.43,3.45,4.35,4.0,6.05,low, Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,26.09.2022,4,R32,"1,600 kg",41.0,63,131.0,7.68,3.34,-7.0,-10.0,6.8,2.16,4.12,3.26,4.31,4.29,5.16,5.81,6.8,2.16,6.51,1.72,,60.0,15.0,20.0,15.0,0.0,1,1.18,7.04,6.0,7.04,3.96,5.15,5.24,4.6,6.81,5.0,8.8,high
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 85/7.2 AS 230V S3 + VWL 108/7.2 IS C2,26.09.2022,4,R32,"1,600 kg",41.0,63,166.0,7.46,4.24,-7.0,-10.0,6.6,2.78,3.89,4.22,4.4,5.37,5.08,6.89,6.6,2.78,5.75,2.39,,60.0,15.0,20.0,15.0,0.0,1,1.71,7.41,3.85,7.41,2.49,5.4,3.33,3.45,4.09,4.0,5.63,low, Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,26.09.2022,4,R32,"1,600 kg",41.0,63,126.0,7.68,3.22,-7.0,-10.0,6.8,2.13,4.12,3.13,4.31,4.09,5.16,5.5,6.8,2.13,6.51,1.7,,60.0,15.0,20.0,15.0,0.0,1,1.18,7.04,5.66,7.04,3.85,5.15,4.98,4.6,6.34,5.0,8.09,high
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 06/08,AWO-M-AC (AF) 101.A06,25.06.2020,2,R32,"1,500 kg",,64,175.0,7.0,4.46,-7.0,-20.0,6.1,2.96,3.7,4.36,3.2,5.56,3.7,7.88,6.1,2.96,6.1,2.73,,60.0,19.0,19.0,19.0,30.0,0,0.0,5.02,4.12,5.02,3.14,3.7,4.03,2.7,4.8,2.96,6.1,low, Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 06/08,25.06.2020,2,R32,"1,500 kg",,64,126.0,7.0,3.21,-7.0,-15.0,5.8,2.08,3.6,3.3,3.0,3.49,3.6,6.49,5.8,2.08,6.0,1.95,,60.0,19.0,19.0,19.0,30.0,0,0.0,,,,,,,,,,,high
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 06/08,AWO-M-AC (AF) 101.A08,25.06.2020,2,R32,"1,500 kg",,64,176.0,7.0,4.46,-7.0,-20.0,6.5,2.95,4.0,4.37,3.1,5.55,3.7,7.86,6.5,2.95,6.5,2.7,,60.0,19.0,19.0,19.0,30.0,0,0.0,6.08,4.25,6.08,3.05,4.49,4.07,2.74,4.84,3.02,6.34,low, Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 06/08,25.06.2020,2,R32,"1,500 kg",,64,128.0,7.0,3.27,-7.0,-15.0,6.3,1.91,3.8,3.33,3.1,3.9,3.6,6.3,6.3,1.91,6.4,1.95,,60.0,19.0,19.0,19.0,30.0,0,0.0,,,,,,,,,,,high
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 10/12,AWO-M-AC (AF) 101.A10,25.06.2020,2,R32,"2,500 kg",,64,178.0,9.0,4.53,-7.0,-20.0,8.3,2.93,5.3,4.32,4.2,6.01,4.9,8.08,8.3,2.93,8.3,2.71,,60.0,19.0,19.0,19.0,30.0,0,0.0,7.53,4.15,7.53,3.15,5.49,3.92,3.56,4.46,4.35,6.07,low, Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 10/12,25.06.2020,2,R32,"2,500 kg",,64,135.0,9.0,3.45,-7.0,-15.0,8.1,2.13,5.2,3.41,4.1,4.3,4.8,6.36,8.1,2.13,8.1,1.96,,60.0,19.0,19.0,19.0,30.0,0,0.0,,,,,,,,,,,high
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 10/12,AWO-M-AC (AF) 101.A12,25.06.2020,2,R32,"2,500 kg",,65,176.0,10.0,4.47,-7.0,-20.0,8.9,2.88,5.4,4.31,4.3,5.82,4.9,7.81,8.9,2.88,8.8,2.64,,60.0,19.0,19.0,19.0,30.0,0,0.0,8.51,4.25,8.51,3.05,6.28,4.03,3.98,4.58,4.23,6.08,low, Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 10/12,25.06.2020,2,R32,"2,500 kg",,65,131.0,10.0,3.36,-7.0,-15.0,8.5,2.08,5.2,3.35,4.2,4.24,4.8,5.31,8.5,2.08,8.7,1.96,,60.0,19.0,19.0,19.0,30.0,0,0.0,,,,,,,,,,,high
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 14,AWO-AC (AF) 101.A14,25.06.2020,2,R32,"3,600 kg",,68,176.0,12.0,4.48,-7.0,-20.0,10.7,2.98,6.5,4.2,5.8,5.98,6.7,8.16,10.7,2.98,10.5,2.69,,60.0,19.0,19.0,19.0,30.0,0,0.0,11.48,4.62,11.48,3.25,8.47,4.31,5.41,4.91,5.53,6.52,low, Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 14,25.06.2020,2,R32,"3,600 kg",,68,130.0,12.0,3.31,-7.0,-15.0,10.3,2.1,6.2,3.21,5.7,4.19,6.6,6.17,10.3,2.1,10.2,1.96,,60.0,19.0,19.0,19.0,30.0,0,0.0,,,,,,,,,,,high
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 16/18,AWO-AC (AF) 101.A16,25.06.2020,2,R32,"4,000 kg",,68,177.0,14.0,4.49,-7.0,-20.0,12.0,2.88,7.3,4.33,5.7,5.83,6.7,8.12,12.0,2.88,11.7,2.6,,60.0,19.0,19.0,19.0,30.0,0,0.0,13.8,4.8,13.8,3.15,10.17,4.36,6.47,5.3,5.53,6.53,low, Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 16/18,25.06.2020,2,R32,"4,000 kg",,68,126.0,13.0,3.22,-7.0,-15.0,11.5,2.09,6.9,3.06,5.5,4.11,6.6,6.3,11.5,2.09,11.5,1.94,,60.0,19.0,19.0,19.0,30.0,0,0.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 100-S AWB-M 101.A12,02.11.2020,2,R410A,"2,500 kg",41.0,64,160.0,9.2,4.08,-7.0,-20.0,8.15,2.88,6.17,3.93,5.99,5.31,7.44,7.15,8.15,2.88,6.46,2.84,,55.0,15.0,0.0,0.0,0.0,1,2.75,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,02.11.2020,2,R410A,"2,500 kg",41.0,64,113.0,8.9,2.9,-7.0,-20.0,7.84,1.93,5.54,2.76,9.25,3.89,6.77,5.44,7.84,1.93,7.02,1.74,,55.0,15.0,0.0,0.0,0.0,1,1.84,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 100-S AWB-M 101.A14,02.11.2020,2,R410A,"2,500 kg",41.0,64,160.0,9.9,4.08,-7.0,-20.0,8.73,2.86,6.34,3.92,5.99,5.31,7.44,7.15,8.73,2.86,7.46,2.42,,55.0,15.0,0.0,0.0,0.0,1,2.41,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,02.11.2020,2,R410A,"2,500 kg",41.0,64,117.0,10.7,3.0,-7.0,-20.0,9.44,2.05,6.11,2.82,9.33,4.03,6.77,5.44,9.44,2.05,6.81,1.72,,55.0,15.0,0.0,0.0,0.0,1,3.86,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 100-S AWB-M 101.A16,02.11.2020,2,R410A,"2,500 kg",41.0,64,155.0,10.0,3.95,-7.0,-20.0,8.85,2.54,6.6,3.76,5.93,5.4,14.93,6.49,8.85,2.54,7.44,7.15,,55.0,15.0,0.0,0.0,0.0,1,2.56,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,02.11.2020,2,R410A,"2,500 kg",41.0,64,119.0,11.8,3.05,-7.0,-20.0,10.45,2.05,6.65,2.86,9.42,4.13,6.77,5.44,10.45,2.05,7.81,1.81,,55.0,15.0,0.0,0.0,0.0,1,4.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 111-S AWBT-M-AC 111.A12,02.11.2020,4,R410A,"2,500 kg",41.0,64,160.0,9.2,4.08,-7.0,-20.0,8.15,2.88,6.17,3.93,5.99,5.31,7.44,7.15,8.15,2.88,6.46,2.84,,55.0,15.0,0.0,0.0,0.0,1,2.75,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,02.11.2020,4,R410A,"2,500 kg",41.0,64,113.0,8.9,2.9,-7.0,-20.0,7.84,1.93,5.54,2.76,9.25,3.89,6.77,5.44,7.84,1.93,7.02,1.74,,55.0,15.0,0.0,0.0,0.0,1,1.84,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 111-S AWBT-M-AC 111.A14,02.11.2020,4,R410A,"2,500 kg",41.0,64,160.0,9.9,4.08,-7.0,-20.0,8.73,2.86,6.34,3.92,5.99,5.31,7.44,7.15,8.73,2.86,7.46,2.42,,55.0,15.0,0.0,0.0,0.0,1,0.0,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,02.11.2020,4,R410A,"2,500 kg",41.0,64,117.0,10.7,3.0,-7.0,-20.0,9.44,2.05,6.11,2.82,9.33,4.03,6.77,5.44,9.44,2.05,6.81,1.72,,55.0,15.0,0.0,0.0,0.0,1,0.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 111-S AWBT-M-AC 111.A16,02.11.2020,4,R410A,"2,500 kg",41.0,64,155.0,10.0,3.95,-7.0,-20.0,8.85,2.54,6.6,3.76,5.93,5.4,14.93,6.49,8.85,2.54,7.44,7.15,,55.0,15.0,0.0,0.0,0.0,1,2.56,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,02.11.2020,4,R410A,"2,500 kg",41.0,64,119.0,11.8,3.05,-7.0,-20.0,10.45,2.05,6.65,2.86,9.42,4.13,6.77,5.44,10.45,2.05,7.81,1.81,,55.0,15.0,0.0,0.0,0.0,1,4.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 111-S AWBT-M-E 111.A14,02.11.2020,4,R410A,"2,500 kg",41.0,64,160.0,9.9,4.08,-7.0,-20.0,8.73,2.86,6.34,3.92,5.99,5.31,7.44,7.15,8.73,2.86,7.46,2.42,,55.0,15.0,0.0,0.0,0.0,1,2.41,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,02.11.2020,4,R410A,"2,500 kg",41.0,64,117.0,10.7,3.0,-7.0,-20.0,9.44,2.05,6.11,2.82,9.33,4.03,6.77,5.44,9.44,2.05,6.81,1.72,,55.0,15.0,0.0,0.0,0.0,1,3.86,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 100-S AWB 101.A12,02.11.2020,2,R410A,"2,500 kg",41.0,64,156.0,9.0,3.98,-7.0,-20.0,7.98,2.87,5.63,3.9,5.78,4.86,14.35,6.08,7.98,2.87,7.54,2.8,,55.0,15.0,0.0,0.0,0.0,1,1.48,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,02.11.2020,2,R410A,"2,500 kg",41.0,64,110.0,8.79,2.83,-7.0,-20.0,7.7,1.93,5.17,3.5,8.52,3.66,6.41,4.84,7.7,1.93,6.94,1.75,,55.0,15.0,0.0,0.0,0.0,1,1.85,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 100-S AWB 101.A14,02.11.2020,2,R410A,"2,500 kg",41.0,64,154.0,8.9,3.93,-7.0,-20.0,7.92,2.55,6.35,3.91,5.97,5.04,14.35,6.08,7.92,2.55,8.52,2.72,,55.0,15.0,0.0,0.0,0.0,1,0.43,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,02.11.2020,2,R410A,"2,500 kg",41.0,64,111.0,9.8,2.85,-7.0,-20.0,8.7,2.02,5.9,2.68,8.12,3.75,6.41,4.84,8.7,2.02,7.71,1.78,,55.0,15.0,0.0,0.0,0.0,1,2.13,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 100-S AWB 101.A16,02.11.2020,2,R410A,"2,500 kg",41.0,64,151.0,12.8,3.85,-7.0,-20.0,11.33,2.46,7.16,3.7,5.98,5.17,7.17,6.92,11.33,2.46,10.68,2.41,,55.0,15.0,0.0,0.0,0.0,1,2.12,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,02.11.2020,2,R410A,"2,500 kg",41.0,64,111.0,10.83,2.85,-4.0,-20.0,9.2,1.89,6.61,2.77,5.08,3.74,6.41,4.84,8.33,2.06,9.51,1.88,,55.0,15.0,0.0,0.0,0.0,1,1.32,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 111-S AWBT-AC 111.A12,02.11.2020,4,R410A,"2,500 kg",41.0,64,156.0,9.0,3.98,-7.0,-20.0,7.98,2.87,5.63,3.9,5.78,4.86,14.35,6.08,7.98,2.87,7.54,2.8,,55.0,15.0,0.0,0.0,0.0,1,1.48,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,02.11.2020,4,R410A,"2,500 kg",41.0,64,110.0,8.79,2.83,-7.0,-20.0,7.7,1.93,5.17,3.5,8.52,3.66,6.41,4.84,7.7,1.93,6.94,1.75,,55.0,15.0,0.0,0.0,0.0,1,1.85,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 111-S AWBT-AC 111.A14,02.11.2020,4,R410A,"2,500 kg",41.0,64,154.0,8.9,3.93,-7.0,-20.0,7.92,2.55,6.35,3.91,5.97,5.04,14.35,6.08,7.92,2.55,8.52,2.72,,55.0,15.0,0.0,0.0,0.0,1,0.43,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,02.11.2020,4,R410A,"2,500 kg",41.0,64,111.0,9.8,2.85,-7.0,-20.0,8.7,2.02,5.9,2.68,8.12,3.75,6.41,4.84,8.7,2.02,7.71,1.78,,55.0,15.0,0.0,0.0,0.0,1,2.13,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 111-S AWBT-AC 111.A16,02.11.2020,4,R410A,"2,500 kg",41.0,64,151.0,12.8,3.85,-7.0,-20.0,11.33,2.46,7.16,3.7,5.98,5.17,7.17,6.92,11.33,2.46,10.68,2.41,,55.0,15.0,0.0,0.0,0.0,1,2.12,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,02.11.2020,4,R410A,"2,500 kg",41.0,64,111.0,10.83,2.85,-4.0,-20.0,9.2,1.89,6.61,2.77,5.08,3.74,6.41,4.84,8.33,2.06,9.51,1.88,,55.0,15.0,0.0,0.0,0.0,1,1.32,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 4-6kW 230V,Vitocal 100-S AWB-M 101.B04,02.11.2020,2,R32,"0,950 kg",41.0,62,175.0,4.0,4.45,-7.0,-20.0,3.51,2.84,2.45,2.84,3.14,5.97,3.6,8.78,3.51,2.84,3.83,2.56,,55.0,15.0,0.0,0.0,0.0,1,0.14,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 4-6kW 230V,02.11.2020,2,R32,"0,950 kg",41.0,62,126.0,3.7,3.22,-7.0,-20.0,3.31,1.89,2.65,3.18,2.74,4.36,3.27,6.35,3.31,1.89,2.86,1.49,,55.0,15.0,0.0,0.0,0.0,1,0.88,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 4-6kW 230V,Vitocal 111-S AWBT-M-AC 111.B04,02.11.2020,4,R32,"0,950 kg",41.0,62,175.0,4.0,4.45,-7.0,-20.0,3.51,2.84,2.45,2.84,3.14,5.97,3.6,8.78,3.51,2.84,3.83,2.56,,55.0,15.0,0.0,0.0,0.0,1,0.14,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 4-6kW 230V,02.11.2020,4,R32,"0,950 kg",41.0,62,126.0,3.7,3.22,-7.0,-20.0,3.31,1.89,2.65,3.18,2.74,4.36,3.27,6.35,3.31,1.89,2.86,1.49,,55.0,15.0,0.0,0.0,0.0,1,0.88,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 4-6kW 230V,Vitocal 111-S AWBT-M-AC 111.B06,02.11.2020,4,R32,"0,950 kg",41.0,62,175.0,5.1,4.45,-7.0,-20.0,4.53,2.85,3.04,4.3,3.11,5.93,3.6,8.4,4.53,2.85,4.08,2.59,,55.0,15.0,0.0,0.0,0.0,1,1.04,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 4-6kW 230V,02.11.2020,4,R32,"0,950 kg",41.0,62,125.0,4.1,3.2,-7.0,-20.0,3.31,1.89,2.65,3.18,2.74,4.76,3.27,6.35,3.59,1.89,2.86,1.49,,55.0,15.0,0.0,0.0,0.0,1,1.2,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 8kW 230V,Vitocal 111-S AWBT-M-AC 111.B08,02.11.2020,4,R32,"1,600 kg",41.0,64,176.0,6.4,4.46,-8.0,-20.0,6.24,2.74,4.25,4.25,5.09,6.19,5.96,8.88,5.91,2.63,4.99,2.19,,55.0,15.0,0.0,0.0,0.0,1,1.41,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 8kW 230V,02.11.2020,4,R32,"1,600 kg",41.0,64,125.0,6.7,3.2,-7.0,-20.0,5.93,1.95,3.6,2.9,6.94,4.93,6.69,7.34,5.93,1.95,4.74,1.56,,55.0,15.0,0.0,0.0,0.0,1,1.96,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU2,Vitocal 200-A AWO-E-M 201.A08,,2,R410A,"1,400 kg",39.0,55,175.0,6.82,4.46,-7.0,-20.0,6.04,3.07,3.67,4.35,4.36,5.7,4.17,7.17,6.04,3.07,5.41,2.74,,60.0,14.0,0.0,16.0,0.0,1,1.45,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU2,,2,R410A,"1,400 kg",39.0,55,127.0,6.41,3.25,-7.0,-20.0,5.67,2.15,3.53,3.1,4.14,4.26,4.01,5.72,5.67,2.15,5.38,1.99,,60.0,14.0,0.0,16.0,0.0,1,1.06,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,Vitocal 200-A AWO 201.A10,,2,R410A,"2,400 kg",39.0,56,180.0,9.75,4.58,-7.0,-20.0,8.63,3.27,5.34,4.34,6.63,5.98,6.85,7.81,8.63,3.27,7.87,2.93,,60.0,24.0,0.0,25.0,0.0,1,1.93,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,,2,R410A,"2,400 kg",39.0,56,132.0,9.67,3.37,-7.0,-20.0,8.56,2.28,5.48,3.19,6.3,4.43,6.61,5.86,8.56,2.28,8.32,2.07,,60.0,24.0,0.0,25.0,0.0,1,1.4,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,Vitocal 200-A AWO 201.A13,,2,R410A,"2,400 kg",39.0,56,182.0,10.99,4.64,-7.0,-20.0,9.73,3.16,5.98,4.46,6.86,6.05,6.87,7.91,9.73,3.16,8.86,2.84,,60.0,31.0,0.0,25.0,0.0,1,2.19,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,,2,R410A,"2,400 kg",39.0,56,134.0,11.0,3.42,-7.0,-20.0,9.73,2.28,5.87,3.28,6.53,4.5,6.61,5.9,9.73,2.28,9.47,2.07,,60.0,31.0,0.0,25.0,0.0,1,1.59,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,Vitocal 200-A AWO 201.A16,,2,R410A,"2,400 kg",39.0,56,182.0,11.65,4.62,-7.0,-20.0,10.3,3.09,6.41,4.49,7.27,5.94,6.88,7.94,10.3,3.09,9.39,2.79,,60.0,40.0,0.0,25.0,0.0,1,2.31,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,,2,R410A,"2,400 kg",39.0,56,134.0,11.98,3.42,-7.0,-20.0,10.6,2.32,6.25,3.34,6.78,4.54,6.63,5.98,10.6,2.32,9.92,2.05,,60.0,40.0,0.0,25.0,0.0,1,2.13,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B06,VITOCAL 200-G BWC 201.B06,11.07.2019,2,R410A,"1,400 kg",40.0,,186.0,6.59,4.86,-7.0,-10.0,5.8,4.61,5.84,4.85,5.93,5.18,5.98,5.45,5.8,4.61,5.8,4.55,,65.0,0.0,0.0,12.0,0.0,1,0.8,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B06,11.07.2019,2,R410A,"1,400 kg",40.0,,134.0,5.94,3.56,-7.0,-10.0,5.23,3.01,5.43,3.54,5.59,3.96,5.7,4.41,5.23,3.01,5.21,2.85,,65.0,0.0,0.0,12.0,0.0,1,0.73,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B06,VITOCAL 222-G BWT 221.B06,11.07.2019,4,R410A,"1,400 kg",40.0,,186.0,6.59,4.86,-7.0,-10.0,5.8,4.61,5.84,4.85,5.93,5.18,5.98,5.45,5.8,4.61,5.8,4.55,,65.0,0.0,0.0,12.0,0.0,1,0.8,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B06,11.07.2019,4,R410A,"1,400 kg",40.0,,134.0,5.94,3.56,-7.0,-10.0,5.23,3.01,5.43,3.54,5.59,3.96,5.7,4.41,5.23,3.01,5.21,2.85,,65.0,0.0,0.0,12.0,0.0,1,0.73,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B08,VITOCAL 200-G BWC 201.B08,11.07.2019,2,R410A,"1,950 kg",43.0,,201.0,8.6,5.23,-7.0,-10.0,7.57,4.93,7.63,5.23,7.69,5.56,7.76,5.91,7.57,4.93,7.55,4.88,,65.0,0.0,0.0,12.0,0.0,1,1.05,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B08,11.07.2019,2,R410A,"1,950 kg",43.0,,143.0,7.95,3.79,-7.0,-10.0,6.99,3.16,7.19,3.77,7.31,4.23,7.45,4.8,6.99,3.16,6.92,2.99,,65.0,0.0,0.0,12.0,0.0,1,1.03,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B08,VITOCAL 222-G BWT 221.B08,11.07.2019,4,R410A,"1,950 kg",43.0,,201.0,8.6,5.23,-7.0,-10.0,7.57,4.93,7.63,5.23,7.69,5.56,7.76,5.91,7.57,4.93,7.55,4.88,,65.0,0.0,0.0,12.0,0.0,1,1.05,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B08,11.07.2019,4,R410A,"1,950 kg",43.0,,143.0,7.95,3.79,-7.0,-10.0,6.99,3.16,7.19,3.77,7.31,4.23,7.45,4.8,6.99,3.16,6.92,2.99,,65.0,0.0,0.0,12.0,0.0,1,1.03,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B10,VITOCAL 200-G BWC 201.B10,11.07.2019,2,R410A,"2,400 kg",46.0,,204.0,11.72,5.32,-7.0,-10.0,10.31,4.99,10.4,5.33,10.48,5.67,10.58,6.02,10.31,4.99,10.31,4.96,,65.0,0.0,0.0,12.0,0.0,1,1.41,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B10,11.07.2019,2,R410A,"2,400 kg",46.0,,150.0,10.81,3.97,-7.0,-10.0,9.51,3.23,9.78,3.84,9.96,4.31,10.15,4.83,9.51,3.23,9.42,3.07,,65.0,0.0,0.0,12.0,0.0,1,1.39,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B10,VITOCAL 222-G BWT 221.B10,11.07.2019,4,R410A,"2,400 kg",46.0,,204.0,11.72,5.32,-7.0,-10.0,10.31,4.99,10.4,5.33,10.48,5.67,10.58,6.02,10.31,4.99,10.31,4.96,,65.0,0.0,0.0,12.0,0.0,1,1.41,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B10,11.07.2019,4,R410A,"2,400 kg",46.0,,150.0,10.81,3.97,-7.0,-10.0,9.51,3.23,9.78,3.84,9.96,4.31,10.15,4.83,9.51,3.23,9.42,3.07,,65.0,0.0,0.0,12.0,0.0,1,1.39,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B13,Vitocal 200-G BWC 201.B13,06.10.2020,2,R410A,"2,150 kg",46.0,,189.0,13.19,4.94,-10.0,-10.0,13.18,4.63,13.23,4.76,13.28,5.13,13.53,5.34,13.19,4.6,13.19,4.6,,65.0,0.0,8.0,0.0,0.0,1,0.0,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B13,06.10.2020,2,R410A,"2,150 kg",49.0,,141.0,12.17,3.73,-10.0,-10.0,12.23,3.12,12.63,3.67,12.88,4.08,13.12,4.46,12.17,3.0,12.17,3.0,,65.0,0.0,0.0,0.0,0.0,1,0.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B17,VITOCAL 200-G BWC 201.B17,18.08.2020,2,R410A,"2,600 kg",47.0,,184.0,17.31,4.82,-10.0,-10.0,17.34,4.54,17.44,4.79,17.49,5.04,17.6,5.26,17.31,4.51,17.31,4.51,,65.0,0.0,0.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B17,18.08.2020,2,R410A,"2,600 kg",47.0,,140.0,16.13,3.71,-10.0,-10.0,16.25,3.13,16.69,3.68,16.92,4.05,17.12,4.46,16.13,2.99,16.13,2.99,,65.0,0.0,0.0,18.0,0.0,1,0.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B06,VITOCAL 200-G BWC-M 201.B06,11.07.2019,2,R410A,"1,400 kg",40.0,,201.0,6.37,5.23,-7.0,-10.0,5.61,4.92,5.66,5.26,5.69,5.54,5.72,5.86,5.61,4.92,5.6,4.85,,65.0,0.0,0.0,12.0,0.0,1,0.77,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B06,11.07.2019,2,R410A,"1,400 kg",40.0,,133.0,5.75,3.52,-7.0,-10.0,5.06,2.95,5.12,3.5,5.27,3.91,5.37,4.41,5.06,2.95,5.16,2.85,,65.0,0.0,0.0,12.0,0.0,1,0.59,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B06,VITOCAL 222-G BWT-M 221.B06,11.07.2019,4,R410A,"1,400 kg",40.0,,201.0,6.37,5.23,-7.0,-10.0,5.61,4.92,5.66,5.26,5.69,5.54,5.72,5.86,5.61,4.92,5.6,4.85,,65.0,0.0,0.0,12.0,0.0,1,0.77,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B06,11.07.2019,4,R410A,"1,400 kg",40.0,,133.0,5.75,3.52,-7.0,-10.0,5.06,2.95,5.12,3.5,5.27,3.91,5.37,4.41,5.06,2.95,5.16,2.85,,65.0,0.0,0.0,12.0,0.0,1,0.59,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B08,VITOCAL 200-G BWC-M 201.B08,11.07.2019,2,R410A,"1,950 kg",43.0,,214.0,8.5,5.54,-7.0,-10.0,7.48,5.22,7.52,5.54,7.61,5.92,7.66,6.29,7.48,5.22,7.47,5.17,,65.0,0.0,0.0,12.0,0.0,1,1.04,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B08,11.07.2019,2,R410A,"1,950 kg",43.0,,151.0,7.94,3.98,-7.0,-10.0,6.98,3.24,7.23,3.99,7.37,4.49,7.48,5.05,6.98,3.24,6.9,3.06,,65.0,0.0,0.0,12.0,0.0,1,1.03,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B08,VITOCAL 222-G BWT-M 221.B08,11.07.2019,4,R410A,"1,950 kg",43.0,,214.0,8.5,5.54,-7.0,-10.0,7.48,5.22,7.52,5.54,7.61,5.92,7.66,6.29,7.48,5.22,7.47,5.17,,65.0,0.0,0.0,12.0,0.0,1,1.04,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B08,11.07.2019,4,R410A,"1,950 kg",43.0,,151.0,7.94,3.98,-7.0,-10.0,6.98,3.24,7.23,3.99,7.37,4.49,7.48,5.05,6.98,3.24,6.9,3.06,,65.0,0.0,0.0,12.0,0.0,1,1.03,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B10,VITOCAL 200-G BWC-M 201.B10,11.07.2019,2,R410A,"2,400 kg",46.0,,194.0,11.7,5.06,-7.0,-10.0,10.29,4.8,10.35,5.08,10.38,5.34,10.46,5.63,10.29,4.8,10.25,4.73,,65.0,0.0,0.0,12.0,0.0,1,1.45,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B10,11.07.2019,2,R410A,"2,400 kg",46.0,,143.0,10.83,3.76,-7.0,-10.0,9.53,3.18,9.79,3.75,9.96,4.19,10.12,4.65,9.53,3.18,9.43,3.01,,65.0,0.0,0.0,12.0,0.0,1,1.4,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B10,VITOCAL 222-G BWT-M 221.B10,11.07.2019,4,R410A,"2,400 kg",46.0,,194.0,11.7,5.06,-7.0,-10.0,10.29,4.8,10.35,5.08,10.38,5.34,10.46,5.63,10.29,4.8,10.25,4.73,,65.0,0.0,0.0,12.0,0.0,1,1.45,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B10,11.07.2019,4,R410A,"2,400 kg",46.0,,143.0,10.83,3.76,-7.0,-10.0,9.53,3.18,9.79,3.75,9.96,4.19,10.12,4.65,9.53,3.18,9.43,3.01,,65.0,0.0,0.0,12.0,0.0,1,1.4,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,Vitocal 200-S AWB-E-M 201.D04,15.03.2018,2,R410A,"1,800 kg",39.0,53,173.0,5.38,4.4,-7.0,-20.0,4.76,2.86,3.0,4.33,3.15,5.77,3.05,7.14,4.76,2.86,4.33,2.59,,60.0,11.0,0.0,16.0,0.0,1,1.07,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,15.03.2018,2,R410A,"1,800 kg",39.0,53,124.0,5.23,3.18,-7.0,-20.0,4.63,2.03,3.11,3.07,2.97,4.19,2.91,5.5,4.63,2.03,4.39,1.86,,60.0,11.0,0.0,16.0,0.0,1,0.86,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,Vitocal 200-S AWB-E-M 201.D06,15.03.2018,2,R410A,"1,800 kg",39.0,54,172.0,5.59,4.38,-7.0,-20.0,4.95,2.83,3.0,4.33,3.15,5.81,3.05,7.2,4.95,2.83,4.49,2.56,,60.0,11.0,0.0,16.0,0.0,1,1.13,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,15.03.2018,2,R410A,"1,800 kg",39.0,54,125.0,5.59,3.21,-7.0,-20.0,4.95,2.03,3.3,3.11,2.97,4.22,2.91,5.51,4.95,2.03,4.68,1.85,,60.0,11.0,0.0,16.0,0.0,1,0.94,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,Vitocal 222-S AWBT-M 221.C04,15.03.2018,2,R410A,"1,800 kg",39.0,53,176.0,5.21,4.49,-7.0,-20.0,4.61,2.87,3.42,4.5,3.17,5.76,2.95,6.95,4.61,2.87,5.12,2.62,,60.0,11.0,0.0,16.0,0.0,1,1.07,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,15.03.2018,2,R410A,"1,800 kg",39.0,53,126.0,5.4,3.22,-7.0,-20.0,4.78,2.02,3.17,3.16,2.97,4.18,2.8,5.35,4.78,2.02,2.62,1.02,,60.0,11.0,0.0,16.0,0.0,1,0.86,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,Vitocal 222-S AWBT-M-E 221.C04,15.03.2018,2,R410A,"1,800 kg",39.0,53,173.0,5.38,4.4,-7.0,-10.0,4.76,2.86,3.0,4.33,3.15,5.77,3.05,7.14,4.76,2.86,4.33,2.59,,60.0,11.0,0.0,16.0,0.0,1,1.07,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,15.03.2018,2,R410A,"1,800 kg",39.0,53,124.0,5.23,3.18,-7.0,-10.0,4.63,2.03,3.11,3.07,2.97,4.19,2.91,5.5,4.63,2.03,4.39,1.86,,60.0,11.0,0.0,16.0,0.0,1,0.86,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,Vitocal 200-S AWB-E-M 201.D10,,2,R410A,"3,600 kg",39.0,56,176.0,9.32,4.47,-7.0,-20.0,8.25,3.24,5.32,4.32,6.6,5.81,6.63,7.51,8.25,3.24,7.51,2.9,,60.0,50.0,0.0,25.0,0.0,1,1.86,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,,2,R410A,"3,600 kg",39.0,56,129.0,9.35,3.29,-7.0,-20.0,8.27,2.26,6.07,3.15,5.37,4.21,6.41,5.7,8.27,2.26,8.04,2.04,,60.0,50.0,0.0,25.0,0.0,1,1.36,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,Vitocal 200-S AWB-E-M 201.D13,,2,R410A,"3,600 kg",39.0,56,175.0,9.99,4.46,-7.0,-20.0,8.83,3.19,5.71,4.3,8.86,5.63,6.65,7.64,8.83,3.19,8.06,2.86,,60.0,50.0,0.0,25.0,0.0,1,1.98,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,,2,R410A,"3,600 kg",39.0,56,130.0,10.07,3.32,-7.0,-20.0,8.91,2.27,5.9,3.17,5.38,4.24,6.42,5.72,8.91,2.27,8.59,2.04,,60.0,50.0,0.0,25.0,0.0,1,1.54,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,Vitocal 200-S AWB-E-M 201.D16,,2,R410A,"3,600 kg",39.0,56,175.0,10.61,4.46,-7.0,-20.0,9.39,3.12,5.72,4.29,8.88,5.68,6.67,7.74,9.39,3.12,8.55,2.8,,60.0,59.0,0.0,25.0,0.0,1,2.11,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,,2,R410A,"3,600 kg",39.0,56,130.0,10.72,3.34,-7.0,-20.0,9.49,2.26,5.91,3.19,5.39,4.27,6.42,5.75,9.49,2.26,9.21,2.05,,60.0,59.0,0.0,25.0,0.0,1,1.57,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C06,VITOCAL 300-G BWC 301.C06,11.07.2019,2,R410A,"2,000 kg",40.0,,204.0,6.0,5.29,-10.0,-10.0,5.33,4.63,3.27,5.33,2.17,5.59,1.77,5.96,5.9,4.48,5.9,4.48,,65.0,0.0,0.0,12.0,0.0,1,0.1,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C06,11.07.2019,2,R410A,"2,000 kg",40.0,,141.0,6.0,3.72,-10.0,-10.0,5.48,3.06,3.24,3.77,2.17,4.06,1.73,4.12,6.25,2.87,6.25,2.87,,65.0,0.0,0.0,12.0,0.0,1,0.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C06,VITOCAL 333-G BWT 331.C06,11.07.2019,4,R410A,"2,000 kg",40.0,,204.0,6.0,5.29,-10.0,-10.0,5.33,4.63,3.27,5.33,2.17,5.59,1.77,5.96,5.9,4.48,5.9,4.48,,65.0,0.0,0.0,12.0,0.0,1,0.1,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C06,11.07.2019,4,R410A,"2,000 kg",40.0,,141.0,6.0,3.72,-10.0,-10.0,5.48,3.06,3.24,3.77,2.17,4.06,1.73,4.12,6.25,2.87,6.25,2.87,,65.0,0.0,0.0,12.0,0.0,1,0.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C12,VITOCAL 300-G BWC 301.C12,11.07.2019,2,R410A,"2,300 kg",41.0,,205.0,12.0,5.32,-10.0,-10.0,11.07,4.26,6.75,5.28,4.56,6.03,2.46,6.03,11.49,4.09,11.49,4.09,,65.0,0.0,0.0,12.0,0.0,1,0.51,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C12,11.07.2019,2,R410A,"2,300 kg",41.0,,151.0,12.0,3.97,-10.0,-10.0,10.86,3.05,6.66,3.91,4.41,4.57,2.37,4.93,10.86,2.92,10.86,2.92,,65.0,0.0,0.0,12.0,0.0,1,1.14,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C12,VITOCAL 333-G BWT 331.C12,11.07.2019,4,R410A,"2,300 kg",41.0,,205.0,12.0,5.32,-10.0,-10.0,11.07,4.26,6.75,5.28,4.56,6.03,2.46,6.03,11.49,4.09,11.49,4.09,,65.0,0.0,0.0,12.0,0.0,1,0.51,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C12,11.07.2019,4,R410A,"2,300 kg",41.0,,151.0,12.0,3.97,-10.0,-10.0,10.86,3.05,6.66,3.91,4.41,4.57,2.37,4.93,10.86,2.92,10.86,2.92,,65.0,0.0,0.0,12.0,0.0,1,1.14,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C16,VITOCAL 300-G BWC 301.C16,18.08.2020,2,R410A,"3,250 kg",40.0,,217.0,13.09,5.63,-10.0,-10.0,11.43,4.81,7.24,5.68,4.88,6.06,3.85,6.0,13.09,4.56,13.09,4.56,,65.0,0.0,15.0,0.0,0.0,1,0.0,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C16,18.08.2020,2,R410A,"3,250 kg",40.0,,159.0,15.29,4.17,-10.0,-10.0,14.21,3.21,8.74,4.14,5.75,4.72,3.8,5.24,15.29,2.97,15.29,2.97,,65.0,0.0,15.0,0.0,0.0,1,0.71,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 150-A AWO-E-AC 151.A10,15.12.2021,2,R290,"2,000 kg",40.0,56,190.0,9.8,4.83,-7.0,-10.0,8.7,3.1,5.4,4.8,5.8,6.0,5.5,7.3,8.7,3.1,7.9,2.9,,70.0,0.0,14.0,16.0,0.0,1,1.9,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,15.12.2021,2,R290,"2,000 kg",40.0,56,145.0,9.37,3.7,-7.0,-10.0,8.3,2.4,5.2,3.7,5.7,4.6,5.7,6.0,8.3,2.4,7.5,2.1,,70.0,0.0,14.0,16.0,0.0,1,1.9,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 150-A AWO-E-AC 151.A13,15.12.2021,2,R290,"2,000 kg",40.0,56,178.0,12.42,4.53,-7.0,-10.0,11.0,3.0,6.8,4.3,5.9,6.1,5.5,7.4,11.0,2.9,10.1,2.7,,70.0,0.0,14.0,16.0,0.0,1,2.3,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,15.12.2021,2,R290,"2,000 kg",40.0,56,141.0,12.1,3.54,-7.0,-10.0,10.7,2.3,6.6,3.4,5.7,4.8,5.7,6.3,10.7,2.3,9.7,2.1,,70.0,0.0,14.0,16.0,0.0,1,2.3,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 150-A AWO-E-AC 151.A16,15.12.2021,2,R290,"2,000 kg",40.0,56,178.0,13.67,4.52,-7.0,-10.0,12.0,2.9,7.4,4.3,6.7,6.1,5.3,7.3,12.1,2.9,11.1,2.6,,70.0,0.0,14.0,16.0,0.0,1,2.6,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,15.12.2021,2,R290,"2,000 kg",40.0,56,141.0,13.37,3.6,-7.0,-10.0,11.8,2.3,7.5,3.4,6.5,4.8,5.7,6.3,11.8,2.3,10.7,2.1,,70.0,0.0,14.0,16.0,0.0,1,2.6,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 250-A AWO-E-AC 251.A10,15.12.2021,2,R290,"2,000 kg",40.0,54,197.0,9.8,4.99,-7.0,-10.0,8.7,3.3,5.4,5.0,5.8,6.2,5.5,7.6,8.7,3.3,7.9,3.0,,70.0,0.0,14.0,16.0,0.0,1,1.9,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,15.12.2021,2,R290,"2,000 kg",40.0,54,154.0,9.37,3.91,-7.0,-10.0,8.3,2.5,5.1,3.9,5.6,4.9,5.6,6.3,8.3,2.5,7.5,2.2,,70.0,0.0,14.0,16.0,0.0,1,1.9,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 250-A AWO-E-AC 251.A13,15.12.2021,2,R290,"2,000 kg",40.0,54,181.0,12.42,4.6,-7.0,-10.0,11.0,3.0,6.8,4.4,5.9,6.2,5.5,7.5,11.0,3.0,10.1,2.8,,70.0,0.0,14.0,16.0,0.0,1,2.4,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,15.12.2021,2,R290,"2,000 kg",40.0,54,147.0,12.1,3.75,-7.0,-10.0,10.7,2.4,6.6,3.6,5.6,5.0,5.7,6.6,10.7,2.4,9.7,2.2,,70.0,0.0,14.0,16.0,0.0,1,2.4,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 250-AH HAWO-AC 252.A10,15.12.2021,2,R290,"2,000 kg",40.0,54,197.0,9.8,4.99,-7.0,-10.0,8.7,3.3,5.4,5.0,5.8,6.2,5.5,7.6,8.7,3.3,7.9,3.0,,70.0,0.0,14.0,16.0,0.0,0,0.0,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,15.12.2021,2,R290,"2,000 kg",40.0,54,154.0,9.37,3.91,-7.0,-10.0,8.3,2.5,5.1,3.9,5.6,4.9,5.6,6.3,8.3,2.5,7.5,2.2,,70.0,0.0,14.0,16.0,0.0,0,0.0,,,,,,,,,,,high
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 250-AH HAWO-AC 252.A13,15.12.2021,2,R290,"2,000 kg",40.0,54,181.0,12.42,4.6,-7.0,-10.0,11.0,3.0,6.8,4.4,5.9,6.2,5.5,7.5,11.0,3.0,10.1,2.8,,70.0,0.0,14.0,16.0,0.0,0,0.0,,,,,,,,,,,low, Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,15.12.2021,2,R290,"2,000 kg",40.0,54,147.0,12.1,3.75,-7.0,-10.0,10.7,2.4,6.6,3.6,5.6,5.0,5.7,6.6,10.7,2.4,9.7,2.2,,70.0,0.0,14.0,16.0,0.0,0,0.0,,,,,,,,,,,high
 WOLF GmbH,CHA-07/400V,CHA-07/400V,30.06.2020,2,R290,"3,100 kg",,52,194.0,5.59,4.92,-10.0,-22.0,5.29,2.95,3.2,5.08,2.29,6.27,2.33,6.85,5.59,2.55,5.59,2.55,,35.0,13.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, WOLF GmbH,CHA-07/400V,30.06.2020,2,R290,"3,100 kg",,52,148.0,5.93,3.77,-10.0,-22.0,5.62,2.22,3.46,3.68,2.25,5.11,2.6,6.43,5.93,1.86,5.93,1.86,,55.0,13.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 WOLF GmbH,CHA-10/400V,CHA-10/400V,30.06.2020,2,R290,"3,400 kg",,53,191.0,7.58,4.86,-10.0,-22.0,7.25,2.92,4.33,4.69,3.72,6.89,3.75,7.43,7.58,2.52,7.58,2.52,,35.0,13.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, WOLF GmbH,CHA-10/400V,30.06.2020,2,R290,"3,400 kg",,53,141.0,7.4,3.6,-10.0,-22.0,7.03,2.09,4.28,3.45,3.54,5.07,4.09,6.6,7.4,1.75,7.4,1.75,,55.0,13.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 WOLF GmbH,CHA-Monoblock 16,CHA-16/20-400V-M2 CS-C2,30.11.2021,2,R290,"3,800 kg",,53,209.0,15.0,5.3,-10.0,-22.0,13.27,3.02,8.08,5.32,5.19,7.03,2.31,8.43,15.0,2.78,15.0,2.78,,35.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, WOLF GmbH,CHA-Monoblock 16,30.11.2021,2,R290,"3,800 kg",,53,154.0,14.4,3.94,-10.0,-22.0,12.74,2.33,7.75,3.91,4.98,5.15,2.22,6.47,14.4,1.91,14.4,1.91,,55.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 WOLF GmbH,FHA-Monoblock  8-10kW,FHA-08/10-230V-M2 FS-B2,17.10.2022,2,R32,"1,400 kg",30.0,59,195.0,6.95,4.95,-10.0,-10.0,6.39,3.27,3.92,4.82,3.78,6.3,4.89,8.0,6.95,2.7,6.95,2.7,,65.0,6.0,10.0,10.0,0.0,0,0.0,8.1,3.72,8.1,3.04,5.85,4.13,3.74,4.46,3.41,5.81,low, WOLF GmbH,FHA-Monoblock  8-10kW,17.10.2022,2,R32,"1,400 kg",30.0,59,119.0,3.59,3.06,-10.0,-10.0,4.45,1.98,4.11,2.98,4.51,4.06,4.26,5.71,3.59,1.12,3.59,1.12,,65.0,6.0,10.0,10.0,0.0,0,0.0,9.72,5.46,9.72,4.38,6.87,6.1,4.64,7.73,4.25,7.44,high
 WOLF GmbH,FHA-Monoblock  8-10kW,FHA-08/10-230V-M2 FS-e6-B2,17.10.2022,2,R32,"1,400 kg",30.0,59,196.0,8.62,4.98,-7.0,-10.0,7.63,2.97,4.53,5.01,3.81,6.49,4.9,8.15,7.63,2.97,6.95,2.7,,65.0,6.0,10.0,10.0,0.0,1,1.68,8.1,3.72,8.1,3.04,5.85,4.13,3.74,4.46,3.41,5.81,low, WOLF GmbH,FHA-Monoblock  8-10kW,17.10.2022,2,R32,"1,400 kg",30.0,59,133.0,8.17,3.41,-7.0,-10.0,7.22,2.13,4.53,3.41,3.5,4.39,4.35,6.07,7.22,2.13,3.59,1.12,,65.0,6.0,10.0,10.0,0.0,1,4.57,9.72,5.46,9.72,4.38,6.87,6.1,4.64,7.73,4.25,7.44,high
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-11/14-230V-M2 FS-C2,17.10.2022,2,R32,"1,750 kg",34.0,61,174.0,8.66,4.42,-10.0,-10.0,7.63,2.76,5.58,4.15,7.11,6.18,7.78,7.72,8.66,2.29,8.66,2.29,,65.0,7.0,9.0,9.0,0.0,0,0.0,8.45,4.41,8.46,1.99,6.68,3.71,5.1,5.15,4.98,5.1,low, WOLF GmbH,FHA-Monoblock 11-17kW,17.10.2022,2,R32,"1,750 kg",34.0,61,122.0,8.01,3.12,-10.0,-10.0,6.52,1.65,5.13,3.12,6.36,4.16,7.44,6.0,8.01,1.63,8.01,1.63,,65.0,7.0,9.0,9.0,0.0,0,0.0,10.23,5.65,10.23,3.23,8.16,5.34,6.68,6.9,6.22,6.23,high
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-11/14-230V-M2 FS-e6-C2,17.10.2022,2,R32,"1,750 kg",34.0,61,174.0,11.25,4.43,-7.0,-10.0,9.95,2.61,6.13,4.25,7.17,6.34,7.76,7.81,9.95,2.61,8.66,2.29,,65.0,7.0,9.0,9.0,0.0,1,2.59,8.45,4.41,8.46,1.99,6.68,3.71,5.1,5.15,4.98,5.1,low, WOLF GmbH,FHA-Monoblock 11-17kW,17.10.2022,2,R32,"1,750 kg",34.0,61,126.0,9.15,3.22,-7.0,-10.0,8.1,1.74,5.18,3.24,6.38,4.22,7.51,6.08,8.1,1.74,8.01,1.63,,65.0,7.0,9.0,9.0,0.0,1,1.14,10.23,5.65,10.23,3.23,8.16,5.34,6.68,6.9,6.22,6.23,high
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-11/14-400V-M2 FS-C2,17.10.2022,2,R32,"1,750 kg",34.0,61,169.0,9.15,4.3,-10.0,-10.0,10.21,2.67,5.83,4.16,6.96,5.61,7.09,6.07,9.15,2.39,9.15,2.39,,65.0,14.0,17.0,17.0,0.0,0,0.0,11.09,4.45,11.09,2.39,8.42,3.68,5.62,5.04,5.13,5.17,low, WOLF GmbH,FHA-Monoblock 11-17kW,17.10.2022,2,R32,"1,750 kg",34.0,61,123.0,7.51,3.15,-10.0,-10.0,6.97,1.76,5.28,3.13,6.82,4.43,7.34,5.5,7.51,1.39,7.51,1.39,,65.0,14.0,17.0,17.0,0.0,0,0.0,15.44,5.56,15.44,3.18,11.59,4.92,7.7,7.05,6.5,6.42,high
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-11/14-400V-M2 FS-e6-C2,17.10.2022,2,R32,"1,750 kg",34.0,61,165.0,11.55,4.19,-7.0,-10.0,10.21,2.67,6.09,4.07,6.94,5.65,7.35,6.77,10.21,2.67,9.15,2.39,,65.0,14.0,17.0,17.0,0.0,1,2.4,11.09,4.45,11.09,2.39,8.42,3.68,5.62,5.04,5.13,5.17,low, WOLF GmbH,FHA-Monoblock 11-17kW,17.10.2022,2,R32,"1,750 kg",34.0,61,121.0,10.55,3.09,-7.0,-10.0,9.34,1.84,5.39,2.87,6.95,4.65,7.67,6.16,9.34,1.84,7.51,1.39,,65.0,14.0,17.0,17.0,0.0,1,3.04,15.44,5.56,15.44,3.18,11.59,4.92,7.7,7.05,6.5,6.42,high
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-14/17-230V-M2 FS-C2,17.10.2022,2,R32,"1,750 kg",34.0,62,190.0,9.89,4.82,-10.0,-10.0,9.38,2.83,5.76,4.81,7.0,6.19,7.99,8.33,9.89,2.41,9.89,2.41,,65.0,7.0,10.0,10.0,0.0,0,0.0,10.38,4.48,10.38,2.52,7.82,3.73,4.89,4.71,4.9,5.15,low, WOLF GmbH,FHA-Monoblock 11-17kW,17.10.2022,2,R32,"1,750 kg",34.0,62,122.0,6.68,3.12,-10.0,-10.0,8.94,2.0,4.94,2.99,6.21,4.08,7.29,5.92,6.68,1.3,6.68,1.3,,65.0,7.0,10.0,10.0,0.0,0,0.0,15.52,5.92,15.52,3.17,10.98,5.15,7.14,7.61,6.37,6.54,high
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-14/17-230V-M2 FS-e6-C2,17.10.2022,2,R32,"1,750 kg",34.0,62,178.0,13.04,4.52,-7.0,-10.0,11.53,2.56,6.99,4.4,7.04,6.38,7.99,8.4,11.53,2.56,9.89,2.41,,65.0,7.0,10.0,10.0,0.0,1,3.14,10.38,4.48,10.38,2.52,7.82,3.73,4.89,4.71,4.9,5.15,low, WOLF GmbH,FHA-Monoblock 11-17kW,17.10.2022,2,R32,"1,750 kg",34.0,62,131.0,12.09,3.36,-7.0,-10.0,10.69,2.05,6.92,3.31,6.37,4.43,7.34,6.08,10.69,2.05,6.68,1.3,,65.0,7.0,10.0,10.0,0.0,1,5.41,15.52,5.92,15.52,3.17,10.98,5.15,7.14,7.61,6.37,6.54,high
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-14/17-400V-M2 FS-C2,17.10.2022,2,R32,"1,750 kg",34.0,61,172.0,9.34,4.37,-10.0,-10.0,8.96,2.77,5.81,4.18,7.22,6.12,7.35,6.8,9.34,2.36,9.34,2.36,,65.0,15.0,16.0,17.0,0.0,0,0.0,12.91,4.5,12.91,2.45,9.77,3.58,6.11,5.02,5.14,5.19,low, WOLF GmbH,FHA-Monoblock 11-17kW,17.10.2022,2,R32,"1,750 kg",34.0,61,119.0,7.71,3.05,-10.0,-10.0,6.67,1.7,5.06,3.06,6.27,4.07,7.52,5.95,7.71,1.33,7.71,1.33,,65.0,15.0,16.0,17.0,0.0,0,0.0,15.84,5.67,15.84,3.33,12.41,5.07,7.09,7.12,6.5,6.47,high
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-14/17-400V-M2 FS-e6-C2,17.10.2022,2,R32,"1,750 kg",34.0,61,173.0,13.07,4.4,-7.0,-10.0,11.56,2.6,7.69,4.32,7.19,6.24,7.42,6.93,11.56,2.6,9.34,2.36,,65.0,15.0,16.0,17.0,0.0,1,3.73,12.91,4.5,12.91,2.45,9.77,3.58,6.11,5.02,5.14,5.19,low, WOLF GmbH,FHA-Monoblock 11-17kW,17.10.2022,2,R32,"1,750 kg",34.0,61,129.0,11.73,3.3,-7.0,-10.0,10.37,1.87,6.06,3.31,6.47,4.37,7.76,6.31,10.37,1.87,7.71,1.33,,65.0,15.0,16.0,17.0,0.0,1,4.02,15.84,5.67,15.84,3.33,12.41,5.07,7.09,7.12,6.5,6.47,high
 WOLF GmbH,FHA-Monoblock 5-7kW,FHA-05/06-230V-M2 FS-B2,17.10.2022,2,R32,"1,400 kg",30.0,59,184.0,4.01,4.68,-10.0,-10.0,3.73,2.99,2.64,4.9,3.11,6.08,3.51,5.15,4.01,2.63,4.01,2.63,,65.0,9.0,10.0,16.0,0.0,0,0.0,3.71,3.99,3.71,3.33,2.82,3.93,2.12,4.14,2.42,5.31,low, WOLF GmbH,FHA-Monoblock 5-7kW,17.10.2022,2,R32,"1,400 kg",30.0,59,120.0,3.24,3.08,-10.0,-10.0,2.85,1.72,3.27,3.08,3.63,4.22,3.51,5.71,3.24,1.6,3.24,1.6,,65.0,9.0,10.0,16.0,0.0,0,0.0,6.9,5.65,6.9,4.31,5.16,6.68,3.29,6.17,3.09,6.65,high
 WOLF GmbH,FHA-Monoblock 5-7kW,FHA-05/06-230V-M2 FS-e6-B2,17.10.2022,2,R32,"1,400 kg",30.0,59,181.0,5.01,4.59,-7.0,-10.0,4.44,2.92,2.66,4.98,3.06,5.53,3.49,5.15,4.44,2.92,4.01,2.63,,65.0,9.0,10.0,16.0,0.0,1,1.0,3.71,3.99,3.71,3.33,2.82,3.93,2.12,4.14,2.42,5.31,low, WOLF GmbH,FHA-Monoblock 5-7kW,17.10.2022,2,R32,"1,400 kg",30.0,59,127.0,4.41,3.24,-7.0,-10.0,3.91,1.92,2.93,3.17,3.74,4.43,3.6,6.25,3.91,1.92,3.24,1.6,,65.0,9.0,10.0,16.0,0.0,1,1.17,6.9,5.65,6.9,4.31,5.16,6.68,3.29,6.17,3.09,6.65,high
 WOLF GmbH,FHA-Monoblock 5-7kW,FHA-06/07-230V-M2 FS-B2,17.10.2022,2,R32,"1,400 kg",30.0,58,168.0,5.14,4.26,-10.0,-10.0,4.26,3.02,2.99,4.38,2.91,5.02,3.35,5.42,5.14,2.59,5.14,2.59,,65.0,7.0,17.0,12.0,0.0,0,0.0,5.72,3.54,5.72,2.86,4.21,4.27,2.61,4.06,2.36,5.19,low, WOLF GmbH,FHA-Monoblock 5-7kW,17.10.2022,2,R32,"1,400 kg",30.0,58,118.0,3.64,3.02,-10.0,-10.0,2.95,1.75,3.2,3.05,3.59,4.22,3.31,4.83,3.64,1.59,3.64,1.59,,65.0,7.0,17.0,12.0,0.0,0,0.0,6.43,5.39,6.43,4.42,4.66,6.54,3.48,7.2,3.3,7.1,high
 WOLF GmbH,FHA-Monoblock 5-7kW,FHA-06/07-230V-M2 FS-e6-B2,17.10.2022,2,R32,"1,400 kg",30.0,58,167.0,6.32,4.26,-7.0,-10.0,5.59,2.83,3.64,4.42,2.96,5.19,3.3,5.35,5.59,2.83,5.14,2.59,,65.0,7.0,17.0,12.0,0.0,1,1.18,5.72,3.54,5.72,2.86,4.21,4.27,2.61,4.06,2.36,5.19,low, WOLF GmbH,FHA-Monoblock 5-7kW,17.10.2022,2,R32,"1,400 kg",30.0,58,129.0,5.62,3.3,-7.0,-10.0,4.97,1.98,2.97,3.32,2.82,4.35,3.39,5.41,4.97,1.98,3.64,1.59,,65.0,7.0,17.0,12.0,0.0,1,1.97,6.43,5.39,6.43,4.42,4.66,6.54,3.48,7.2,3.3,7.1,high
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-06,"Indoor unit: PAVH-06V1DC/IB, Outdoor unit: PAVH-06V1FEB",26.08.2022,4,R32,"0,900 kg",44.0,52,186.0,4.2,4.72,-7.0,-10.0,3.71,3.11,3.11,4.48,2.62,6.18,3.17,8.74,3.71,3.11,4.32,2.84,,58.0,13.0,13.0,13.0,44.0,1,0.0,,,,,,,,,,,low," Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-06,26.08.2022,4,R32,"0,900 kg",45.0,54,139.0,4.6,3.54,-7.0,-10.0,4.07,2.02,2.55,3.38,2.95,5.02,3.05,7.84,4.07,2.02,3.5,1.7,,58.0,13.0,13.0,13.0,44.0,1,1.1,,,,,,,,,,,high
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-09,"Indoor unit: PAVH-09V1DC/IB, Outdoor unit: PAVH-09V1FEB",26.08.2022,2,R32,"1,400 kg",45.0,53,186.0,6.46,4.72,-7.0,-10.0,5.72,3.16,3.75,4.44,3.21,6.22,3.87,8.86,5.72,3.16,5.39,2.8,,57.0,5.0,5.0,5.0,35.0,1,1.07,,,,,,,,,,,low," Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-09,26.08.2022,2,R32,"1,400 kg",46.0,54,132.0,6.0,3.38,-7.0,-10.0,5.32,1.93,3.82,3.37,3.03,4.4,3.76,6.63,5.32,1.93,4.83,1.7,,57.0,5.0,5.0,5.0,35.0,1,1.17,,,,,,,,,,,high
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-12,"Indoor unit: PAVH-12V1DC/IB, Outdoor unit: PAVH-12V1FEB",26.08.2022,2,R32,"1,800 kg",45.0,52,186.0,8.85,4.71,-7.0,-10.0,7.83,3.25,4.94,4.51,4.17,5.82,5.05,9.51,7.83,3.25,6.38,2.78,,56.0,17.0,17.0,17.0,33.0,1,2.47,,,,,,,,,,,low," Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-12,26.08.2022,2,R32,"1,800 kg",46.0,54,136.0,7.14,3.47,-7.0,-10.0,6.31,1.78,3.87,3.46,3.95,4.74,4.77,7.57,6.31,1.78,5.89,1.76,,56.0,17.0,17.0,17.0,33.0,1,1.25,,,,,,,,,,,high
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-15,"Outdoor unit: PAVH-15V4FEB, Indoor unit: PAVH-15V4FB/IA",26.08.2022,2,R32,"2,550 kg",40.0,57,196.0,11.68,4.98,-7.0,-10.0,10.33,3.38,6.65,4.6,6.73,6.61,7.82,9.52,10.33,3.38,11.26,3.01,,56.0,45.0,45.0,45.0,41.0,1,0.42,,,,,,,,,,,low," Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-15,26.08.2022,2,R32,"2,550 kg",35.0,61,129.0,10.95,3.29,-7.0,-10.0,9.69,1.88,6.75,3.19,6.28,4.54,8.27,6.52,9.69,1.88,9.19,1.69,,56.0,45.0,45.0,45.0,41.0,1,1.76,,,,,,,,,,,high
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-19," Outdoor unit: PAVH-19V4FEB, Indoor unit: PAVH-19V4FB/IA",26.08.2022,2,R32,"2,600 kg",44.0,57,190.0,16.28,4.83,-7.0,-10.0,14.4,3.27,8.23,4.55,8.24,6.26,9.76,8.82,14.4,3.27,13.93,2.99,,56.0,45.0,45.0,45.0,42.0,1,2.35,,,,,,,,,,,low," Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-19,26.08.2022,2,R32,"2,600 kg",39.0,62,133.0,12.34,3.39,-7.0,-10.0,10.91,2.02,7.95,3.27,6.06,4.51,9.63,7.1,10.91,2.02,9.82,1.73,,56.0,45.0,45.0,45.0,42.0,1,2.52,,,,,,,,,,,high
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 06,PAVH-06V1FXC,27.06.2022,2,R32,"0,750 kg",,64,183.0,5.85,4.65,-7.0,-10.0,5.17,3.2,3.23,4.39,2.9,5.85,2.31,9.01,5.17,3.2,4.68,2.93,,56.0,16.0,16.0,16.0,33.0,1,1.17,,,,,,,,,,,low," Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 06,27.06.2022,2,R32,"0,750 kg",,64,136.0,5.45,3.48,-7.0,-10.0,4.82,2.17,2.97,3.22,2.75,4.87,3.39,7.52,4.82,2.17,4.19,1.77,,56.0,16.0,16.0,16.0,33.0,1,1.26,,,,,,,,,,,high
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 09,PAVH-09V1FXC,27.06.2022,2,R32,"1,150 kg",,64,181.0,8.54,4.61,-7.0,-10.0,7.56,2.96,4.87,4.35,4.54,6.19,5.31,8.9,7.56,2.96,6.94,2.73,,58.0,8.0,8.0,8.0,41.0,1,1.6,,,,,,,,,,,low," Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 09,27.06.2022,2,R32,"1,150 kg",,67,134.0,7.81,3.41,-7.0,-10.0,6.91,1.9,4.56,3.31,4.22,4.75,5.14,7.15,6.91,1.9,6.28,1.66,,58.0,8.0,8.0,8.0,41.0,1,1.53,,,,,,,,,,,high
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 12,PAVH-12V1FXC,27.06.2022,2,R32,"1,300 kg",,68,179.0,8.75,4.56,-7.0,-10.0,7.74,2.98,5.24,4.26,4.47,6.19,5.37,8.77,7.74,2.98,7.04,2.71,,57.0,16.0,16.0,16.0,29.0,1,1.71,,,,,,,,,,,low," Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 12,27.06.2022,2,R32,"1,300 kg",,68,132.0,7.94,3.38,-7.0,-10.0,7.02,1.94,4.58,3.28,4.24,4.62,5.11,6.89,7.02,1.94,6.19,1.6,,57.0,16.0,16.0,16.0,29.0,1,1.75,,,,,,,,,,,high
