T_in,T_out,P_th,P_el,COP
"-9,9",35,"13,5178","4,4658","3,02696045501366"
"-9,8",35,"13,553","4,4675","3,03368774482373"
"-9,7",35,"13,5883","4,4693","3,04036426285996"
"-9,6",35,"13,6235","4,4711","3,04701303929682"
"-9,5",35,"13,6587","4,4728","3,05372473618315"
"-9,4",35,"13,694","4,4746","3,06038528583561"
"-9,3",35,"13,7292","4,4764","3,06701813957645"
"-9,2",35,"13,7644","4,4781","3,0737142984748"
"-9,1",35,"13,7997","4,4799","3,08035893658341"
-9,35,"13,8349","4,4817","3,08697592431443"
"-8,9",35,"13,8701","4,4834","3,09365659990186"
"-8,8",35,"13,9054","4,4852","3,10028538303755"
"-8,7",35,"13,9406","4,487","3,10688656117673"
"-8,6",35,"13,9758","4,4887","3,1135518078731"
"-8,5",35,"14,0111","4,4905","3,12016479233938"
"-8,4",35,"14,0463","4,4923","3,12675021703804"
"-8,3",35,"14,0815","4,494","3,13340008900757"
"-8,2",35,"14,1168","4,4958","3,13999733084212"
"-8,1",35,"14,152","4,4976","3,14656705798648"
-8,35,"14,1872","4,4993","3,1532016091392"
"-7,9",35,"14,2225","4,5011","3,15978316411544"
"-7,8",35,"14,2577","4,5028","3,16640756862397"
"-7,7",35,"14,2929","4,5046","3,17295653332149"
"-7,6",35,"14,3282","4,5064","3,17952245695012"
"-7,5",35,"14,3634","4,5081","3,18613162973315"
"-7,4",35,"14,3987","4,5099","3,19268719927271"
"-7,3",35,"14,4339","4,5116","3,19928628424506"
"-7,2",35,"14,4691","4,5134","3,20580936766074"
"-7,1",35,"14,5044","4,5151","3,21242054439547"
-7,35,"14,5396","4,5169","3,21893333923709"
"-6,9",35,"14,5749","4,5186","3,22553445757535"
"-6,8",35,"14,6101","4,5204","3,23203698787718"
"-6,7",35,"14,6454","4,5221","3,23862807102895"
"-6,6",35,"14,6806","4,5239","3,24512036075068"
"-6,5",35,"14,7159","4,5256","3,25170143185434"
"-6,4",35,"14,7511","4,5274","3,25818350488139"
"-6,3",35,"14,7864","4,5291","3,26475458700404"
"-6,2",35,"14,8216","4,5308","3,27129866690209"
"-6,1",35,"14,8569","4,5325","3,27785990071704"
-6,35,"14,8922","4,5343","3,28434377963522"
"-5,9",35,"14,9274","4,536","3,29087301587302"
"-5,8",35,"14,9627","4,5377","3,29741939749212"
"-5,7",35,"14,9979","4,5394","3,3039388465436"
"-5,6",35,"15,0332","4,5411","3,31047543546718"
"-5,5",35,"15,0685","4,5428","3,31700713216518"
"-5,4",35,"15,1038","4,5445","3,32353394212785"
"-5,3",35,"15,139","4,5462","3,33003387444459"
"-5,2",35,"15,1743","4,5479","3,33655093559665"
"-5,1",35,"15,2096","4,5496","3,3430631264287"
-5,35,"15,2449","4,5513","3,34957045239822"
"-4,9",35,"15,2802","4,553","3,35607291895454"
"-4,8",35,"15,3155","4,5546","3,36264435954859"
"-4,7",35,"15,3508","4,5563","3,36913723854882"
"-4,6",35,"15,386","4,558","3,37560333479596"
"-4,5",35,"15,4213","4,5596","3,38216071585227"
"-4,4",35,"15,4567","4,5613","3,3886611273102"
"-4,3",35,"15,492","4,5629","3,39520918713976"
"-4,2",35,"15,5273","4,5645","3,40175265636981"
"-4,1",35,"15,5626","4,5662","3,40821689807718"
-4,35,"15,5979","4,5678","3,41475108367266"
"-3,9",35,"15,6332","4,5694","3,42128069330766"
"-3,8",35,"15,6686","4,571","3,42782760883833"
"-3,7",35,"15,7039","4,5726","3,43434807330622"
"-3,6",35,"15,7392","4,5741","3,44093920115433"
"-3,5",35,"15,7746","4,5757","3,44747251786612"
"-3,4",35,"15,8099","4,5773","3,4539794201822"
"-3,3",35,"15,8452","4,5788","3,46055735127108"
"-3,2",35,"15,8806","4,5803","3,46715280658472"
"-3,1",35,"15,916","4,5818","3,47374394342835"
-3,35,"15,9513","4,5833","3,48030894770144"
"-2,9",35,"15,9867","4,5848","3,48689146745769"
"-2,8",35,"16,0221","4,5863","3,49346968144256"
"-2,7",35,"16,0574","4,5877","3,50009808836672"
"-2,6",35,"16,0928","4,5891","3,50674424179033"
"-2,5",35,"16,1282","4,5905","3,51338634135715"
"-2,4",35,"16,1636","4,5919","3,52002439077506"
"-2,3",35,"16,199","4,5932","3,52673517373509"
"-2,2",35,"16,2344","4,5946","3,53336525486441"
"-2,1",35,"16,2698","4,5958","3,54014535010227"
-2,35,"16,3053","4,5971","3,54686650279524"
"-1,9",35,"16,3407","4,5983","3,55363938846965"
"-1,8",35,"16,3761","4,5995","3,56040874008044"
"-1,7",35,"16,4116","4,6006","3,56727383384776"
"-1,6",35,"16,447","4,6017","3,57411391442293"
"-1,5",35,"16,4825","4,6028","3,58097245155123"
"-1,4",35,"16,518","4,6038","3,58790564316434"
"-1,3",35,"16,5534","4,6047","3,59489217538602"
"-1,2",35,"16,5889","4,6056","3,60189768976898"
"-1,1",35,"16,6244","4,6065","3,60890046673179"
-1,35,"16,6599","4,6073","3,61597898986391"
"-0,9",35,"16,6954","4,6081","3,62305505522884"
"-0,8",35,"16,731","4,6087","3,63030789593595"
"-0,7",35,"16,7665","4,6094","3,63745823751464"
"-0,6",35,"16,802","4,61","3,64468546637744"
"-0,5",35,"16,8376","4,6105","3,65201171239562"
"-0,4",35,"16,8731","4,611","3,6593146822815"
"-0,3",35,"16,9087","4,6114","3,66671726590623"
"-0,2",35,"16,9443","4,6118","3,67411856541914"
"-0,1",35,"16,9799","4,6122","3,68151858115433"
"-1,87905E-14",35,"17,0155","4,6126","3,68891731344578"
"0,1",35,"17,0511","4,6129","3,69639489258384"
"0,2",35,"17,0868","4,6132","3,70389317610336"
"0,3",35,"17,1224","4,6135","3,71136880893031"
"0,4",35,"17,1581","4,6139","3,71878454236113"
"0,5",35,"17,1938","4,6142","3,72627974513458"
"0,6",35,"17,2295","4,6145","3,73377397334489"
"0,7",35,"17,2652","4,6149","3,74118615787991"
"0,8",35,"17,3009","4,6153","3,74859705761272"
"0,9",35,"17,3366","4,6157","3,75600667287735"
1,35,"17,3724","4,6161","3,76343666731657"
"1,1",35,"17,4082","4,6166","3,77078369362734"
"1,2",35,"17,444","4,6171","3,77812912867384"
"1,3",35,"17,4798","4,6177","3,78539099551725"
"1,4",35,"17,5157","4,6182","3,79275475293404"
"1,5",35,"17,5515","4,6188","3,80001299038711"
"1,6",35,"17,5874","4,6193","3,80737341155586"
"1,7",35,"17,6233","4,6199","3,81464966774173"
"1,8",35,"17,6593","4,6205","3,8219456768748"
"1,9",35,"17,6952","4,6211","3,82921815152236"
2,35,"17,7312","4,6217","3,83651037497025"
"2,1",35,"17,7672","4,6223","3,84380070527659"
"2,2",35,"17,8033","4,6228","3,85119408150904"
"2,3",35,"17,8394","4,6234","3,85850240083056"
"2,4",35,"17,8755","4,624","3,86580882352941"
"2,5",35,"17,9117","4,6245","3,87321872634879"
"2,6",35,"17,9479","4,6251","3,88054312339193"
"2,7",35,"17,9841","4,6256","3,88794967139398"
"2,8",35,"18,0204","4,6262","3,89529203233756"
"2,9",35,"18,0567","4,6267","3,90271683921586"
3,35,"18,0931","4,6272","3,91016165283541"
"3,1",35,"18,1296","4,6277","3,91762646671133"
"3,2",35,"18,1661","4,6282","3,92508966768938"
"3,3",35,"18,2027","4,6287","3,93257286063041"
"3,4",35,"18,2393","4,6292","3,94005443705176"
"3,5",35,"18,276","4,6297","3,94755599714884"
"3,6",35,"18,3128","4,6301","3,95516295544373"
"3,7",35,"18,3497","4,6306","3,96270461711225"
"3,8",35,"18,3868","4,631","3,97037356942345"
"3,9",35,"18,4239","4,6314","3,97804119704625"
4,35,"18,4612","4,6319","3,98566463006542"
"4,1",35,"18,4986","4,6323","3,99339421021955"
"4,2",35,"18,5362","4,6327","4,0011656269562"
"4,3",35,"18,5741","4,633","4,00908698467516"
"4,4",35,"18,6121","4,6334","4,01694220227047"
"4,5",35,"18,6504","4,6338","4,02486080538651"
"4,6",35,"18,6887","4,6341","4,03286506549276"
"4,7",35,"18,7272","4,6345","4,04082425288596"
"4,8",35,"18,7657","4,6348","4,04886942262881"
"4,9",35,"18,804","4,6351","4,05687040193308"
5,35,"18,8419","4,6354","4,06478405315615"
"5,1",35,"18,8789","4,6357","4,07250253467653"
"5,2",35,"18,9143","4,636","4,0798748921484"
"5,3",35,"18,947","4,6363","4,08666393460302"
"5,4",35,"18,9753","4,6365","4,09259139437075"
"5,5",35,"18,9974","4,6368","4,0970928226363"
"5,6",35,"19,0125","4,637","4,10017252533966"
"5,7",35,"19,0213","4,6373","4,10180492959265"
"5,8",35,"19,0257","4,6375","4,10257681940701"
"5,9",35,"19,0273","4,6377","4,10274489509886"
6,35,"19,0276","4,6379","4,1026326570215"
"6,1",35,"19,0272","4,6381","4,1023695047541"
"6,2",35,"19,0266","4,6383","4,10206325593429"
"6,3",35,"19,026","4,6385","4,10175703352377"
"6,4",35,"19,0257","4,6387","4,10151551081122"
"6,5",35,"19,0256","4,6389","4,10131712259372"
"6,6",35,"19,0259","4,639","4,10129338219444"
"6,7",35,"19,0265","4,6392","4,10124590446629"
"6,8",35,"19,0274","4,6393","4,10135149699308"
"6,9",35,"19,0286","4,6394","4,10152174850196"
7,35,"19,0302","4,6396","4,1016898008449"
"7,1",35,"19,032","4,6397","4,10198935275988"
"7,2",35,"19,0341","4,6398","4,10235354972197"
"7,3",35,"19,0365","4,6399","4,10278238755146"
"7,4",35,"19,0392","4,64","4,10327586206897"
"7,5",35,"19,0421","4,6401","4,10381241783582"
"7,6",35,"19,0453","4,6401","4,1045020581453"
"7,7",35,"19,0487","4,6402","4,10514632989957"
"7,8",35,"19,0523","4,6403","4,1058336745469"
"7,9",35,"19,0562","4,6403","4,10667413744801"
8,35,"19,0602","4,6404","4,10744763382467"
"8,1",35,"19,0645","4,6404","4,10837427807948"
"8,2",35,"19,0689","4,6405","4,10923391875875"
"8,3",35,"19,0735","4,6405","4,11022519125094"
"8,4",35,"19,0782","4,6406","4,11114942033358"
"8,5",35,"19,0832","4,6406","4,11222686721545"
"8,6",35,"19,0883","4,6406","4,11332586303495"
"8,7",35,"19,0935","4,6406","4,1144464077921"
"8,8",35,"19,0989","4,6407","4,11552136531127"
"8,9",35,"19,1044","4,6407","4,11670653134225"
9,35,"19,11","4,6407","4,11791324584653"
"9,1",35,"19,1157","4,6407","4,1191415088241"
"9,2",35,"19,1216","4,6407","4,12041286874825"
"9,3",35,"19,1275","4,6407","4,1216842286724"
"9,4",35,"19,1335","4,6407","4,12297713706984"
"9,5",35,"19,1396","4,6407","4,12429159394057"
"9,6",35,"19,1458","4,6406","4,12571650217644"
"9,7",35,"19,1521","4,6406","4,1270740852476"
"9,8",35,"19,1585","4,6406","4,12845321725639"
"9,9",35,"19,1649","4,6406","4,12983234926518"
10,35,"19,1714","4,6405","4,13132205581295"
"10,1",35,"19,1779","4,6405","4,13272276694322"
"10,2",35,"19,1845","4,6405","4,13414502747549"
"10,3",35,"19,1912","4,6404","4,13567795879666"
"10,4",35,"19,1979","4,6404","4,13712179984484"
"10,5",35,"19,2047","4,6404","4,13858719075942"
"10,6",35,"19,2115","4,6403","4,14014180117665"
"10,7",35,"19,2184","4,6403","4,14162877400168"
"10,8",35,"19,2253","4,6402","4,14320503426576"
"10,9",35,"19,2323","4,6402","4,14471358993147"
11,35,"19,2393","4,6401","4,14631150190729"
"11,1",35,"19,2464","4,6401","4,14784164134394"
"11,2",35,"19,2535","4,64","4,14946120689655"
"11,3",35,"19,2606","4,6399","4,15108084225953"
"11,4",35,"19,2678","4,6399","4,15263259984051"
"11,5",35,"19,275","4,6398","4,154273891116"
"11,6",35,"19,2822","4,6397","4,15591525314137"
"11,7",35,"19,2895","4,6397","4,15748863073044"
"11,8",35,"19,2968","4,6396","4,1591516510044"
"11,9",35,"19,3042","4,6395","4,16083629701476"
12,35,"19,3116","4,6395","4,16243129647591"
"12,1",35,"19,319","4,6394","4,16411604948916"
"12,2",35,"19,3264","4,6393","4,16580087513202"
"12,3",35,"19,3339","4,6392","4,1675073288498"
"12,4",35,"19,3414","4,6391","4,16921385613589"
"12,5",35,"19,3489","4,6391","4,17083054902891"
"12,6",35,"19,3565","4,639","4,172558741108"
"12,7",35,"19,364","4,6389","4,1742654508612"
"12,8",35,"19,3716","4,6388","4,1759937914978"
"12,9",35,"19,3793","4,6387","4,17774376441676"
13,35,"19,3869","4,6386","4,17947225455957"
"13,1",35,"19,3946","4,6385","4,1812223779239"
"13,2",35,"19,4023","4,6385","4,18288239732672"
"13,3",35,"19,41","4,6384","4,18463263194205"
"13,4",35,"19,4177","4,6383","4,18638294202617"
"13,5",35,"19,4255","4,6382","4,18815488767194"
"13,6",35,"19,4333","4,6381","4,18992690972597"
"13,7",35,"19,4411","4,638","4,19169900819319"
"13,8",35,"19,4489","4,6379","4,19347118307855"
"13,9",35,"19,4567","4,6378","4,19524343438699"
14,35,"19,4646","4,6377","4,19703732453587"
"14,1",35,"19,4724","4,6376","4,19880972917026"
"14,2",35,"19,4803","4,6375","4,20060377358491"
"14,3",35,"19,4882","4,6374","4,20239789537241"
"14,4",35,"19,4962","4,6373","4,20421365881008"
"14,5",35,"19,5041","4,6372","4,20600793582334"
"14,6",35,"19,5121","4,6371","4,20782385542688"
"14,7",35,"19,52","4,637","4,209618287686"
"14,8",35,"19,528","4,6368","4,21152518978606"
"14,9",35,"19,536","4,6367","4,21334138503677"
15,35,"19,544","4,6366","4,21515765862917"
"15,1",35,"19,5521","4,6365","4,21699557856141"
"15,2",35,"19,5601","4,6364","4,21881200931757"
"15,3",35,"19,5682","4,6363","4,22065008735414"
"15,4",35,"19,5763","4,6362","4,22248824468315"
"15,5",35,"19,5843","4,6361","4,22430491145575"
"15,6",35,"19,5924","4,636","4,22614322691976"
"15,7",35,"19,6006","4,6359","4,22800319247611"
"15,8",35,"19,6087","4,6358","4,22984166702619"
"15,9",35,"19,6168","4,6356","4,23177150746398"
16,35,"19,625","4,6355","4,23363175493474"
"16,1",35,"19,6331","4,6354","4,23547050955689"
"16,2",35,"19,6413","4,6353","4,23733091709275"
"16,3",35,"19,6495","4,6352","4,23919140490162"
"16,4",35,"19,6577","4,6351","4,24105197298872"
"16,5",35,"19,6659","4,635","4,24291262135922"
"16,6",35,"19,6741","4,6348","4,24486493484077"
"16,7",35,"19,6824","4,6347","4,24674736228882"
"16,8",35,"19,6906","4,6346","4,24860829413542"
"16,9",35,"19,6989","4,6345","4,25049088359046"
17,35,"19,7071","4,6344","4,25235197652339"
"17,1",35,"19,7154","4,6343","4,25423472800639"
"17,2",35,"19,7237","4,6342","4,25611756074403"
"17,3",35,"19,732","4,634","4,25809236081139"
"17,4",35,"19,7403","4,6339","4,25997539869225"
"17,5",35,"19,7486","4,6338","4,26185851784712"
"17,6",35,"19,7569","4,6337","4,26374171828129"
"17,7",35,"19,7652","4,6336","4,265625"
"17,8",35,"19,7735","4,6335","4,26750836300853"
"17,9",35,"19,7819","4,6334","4,2694133897354"
18,35,"19,7902","4,6333","4,27129691580515"
"18,1",35,"19,7986","4,6331","4,27329433856381"
"18,2",35,"19,807","4,633","4,27519965465141"
"18,3",35,"19,8154","4,6329","4,27710505299057"
"18,4",35,"19,8237","4,6328","4,27898894836816"
"18,5",35,"19,8321","4,6327","4,28089451076046"
"18,6",35,"19,8405","4,6326","4,28280015542028"
"18,7",35,"19,8489","4,6325","4,28470588235294"
"18,8",35,"19,8574","4,6324","4,28663327864606"
"18,9",35,"19,8658","4,6323","4,28853917060639"
19,35,"19,8742","4,6322","4,29044514485558"
"19,1",35,"19,8826","4,6321","4,29235120139893"
"19,2",35,"19,8911","4,6319","4,29437164014767"
"19,3",35,"19,8995","4,6318","4,29627790491817"
"19,4",35,"19,908","4,6317","4,2982058423473"
"19,5",35,"19,9165","4,6316","4,3001338630279"
"19,6",35,"19,9249","4,6315","4,30204037568822"
"19,7",35,"19,9334","4,6314","4,30396856242173"
"19,8",35,"19,9419","4,6313","4,30589683242286"
"19,9",35,"19,9504","4,6312","4,30782518569701"
20,35,"19,9589","4,6311","4,30975362224957"
"20,1",35,"19,9674","4,631","4,31168214208594"
"20,2",35,"19,9759","4,6309","4,31361074521151"
"20,3",35,"19,9844","4,6308","4,31553943163168"
"20,4",35,"19,9929","4,6307","4,31746820135185"
"20,5",35,"20,0014","4,6306","4,3193970543774"
"20,6",35,"20,01","4,6305","4,32134758665371"
"20,7",35,"20,0185","4,6305","4,32318324155059"
"20,8",35,"20,027","4,6304","4,32511230131306"
"20,9",35,"20,0356","4,6303","4,32706304127162"
21,35,"20,0441","4,6302","4,32899226815256"
"21,1",35,"20,0527","4,6301","4,3309431761733"
"21,2",35,"20,0613","4,63","4,33289416846652"
"21,3",35,"20,0698","4,6299","4,33482364629906"
"21,4",35,"20,0784","4,6298","4,33677480668711"
"21,5",35,"20,087","4,6297","4,33872605136402"
"21,6",35,"20,0955","4,6296","4,34065578019699"
"21,7",35,"20,1041","4,6295","4,3426071930014"
"21,8",35,"20,1127","4,6295","4,34446484501566"
"21,9",35,"20,1213","4,6294","4,34641638225256"
22,35,"20,1299","4,6293","4,34836800380187"
"22,1",35,"20,1385","4,6292","4,35031970966906"
"22,2",35,"20,1471","4,6291","4,35227149985958"
"22,3",35,"20,1557","4,629","4,35422337437892"
"22,4",35,"20,1643","4,629","4,35608122704688"
"22,5",35,"20,173","4,6289","4,35805482944112"
"22,6",35,"20,1816","4,6288","4,36000691323885"
"22,7",35,"20,1902","4,6287","4,36195908138354"
"22,8",35,"20,1988","4,6286","4,36391133388066"
"22,9",35,"20,2075","4,6286","4,3657909519077"
23,35,"20,2161","4,6285","4,36774332937237"
"23,1",35,"20,2247","4,6284","4,36969579120214"
"23,2",35,"20,2334","4,6283","4,3716699436078"
"23,3",35,"20,242","4,6282","4,37362257465105"
"23,4",35,"20,2507","4,6282","4,37550235512726"
"23,5",35,"20,2593","4,6281","4,37745511116873"
"23,6",35,"20,268","4,628","4,37942955920484"
"23,7",35,"20,2766","4,6279","4,38138248449621"
"23,8",35,"20,2853","4,6279","4,38326238682772"
"23,9",35,"20,294","4,6278","4,38523704568045"
24,35,"20,3026","4,6277","4,38719018086739"
"24,1",35,"20,3113","4,6277","4,38907016444454"
"24,2",35,"20,32","4,6276","4,39104503414297"
"24,3",35,"20,3287","4,6275","4,39301998919503"
"24,4",35,"20,3373","4,6275","4,39487844408428"
"24,5",35,"20,346","4,6274","4,39685352465748"
"24,6",35,"20,3547","4,6273","4,39882869059711"
"24,7",35,"20,3634","4,6272","4,40080394190871"
"24,8",35,"20,3721","4,6272","4,40268412863071"
"24,9",35,"20,3808","4,6271","4,40465950595405"
25,35,"20,3895","4,627","4,4066349686622"
"25,1",35,"20,3982","4,627","4,40851523665442"
"25,2",35,"20,4069","4,6269","4,41049082539065"
"25,3",35,"20,4156","4,6269","4,41237113402062"
"25,4",35,"20,4243","4,6268","4,41434684879398"
"25,5",35,"20,433","4,6267","4,41632264897227"
"25,6",35,"20,4417","4,6267","4,41820303888301"
"25,7",35,"20,4504","4,6266","4,42017896511477"
"25,8",35,"20,4591","4,6265","4,42215497676429"
"25,9",35,"20,4678","4,6265","4,42403544796282"
26,35,"20,4766","4,6264","4,42603320076085"
"26,1",35,"20,4853","4,6264","4,42791371260591"
"26,2",35,"20,494","4,6263","4,42988997687137"
"26,3",35,"20,5027","4,6262","4,43186632657473"
"26,4",35,"20,5114","4,6262","4,43374691971813"
"26,5",35,"20,5202","4,6261","4,43574501199715"
"26,6",35,"20,5289","4,6261","4,43762564579235"
"26,7",35,"20,5376","4,626","4,43960224816256"
"26,8",35,"20,5464","4,6259","4,44160055340582"
"26,9",35,"20,5551","4,6259","4,44348126850991"
27,35,"20,5638","4,6258","4,4454580829262"
"27,1",35,"20,5726","4,6258","4,44736045656968"
"27,2",35,"20,5813","4,6257","4,44933739758307"
"27,3",35,"20,59","4,6257","4,45121819400307"
"27,4",35,"20,5988","4,6256","4,45321687997233"
"27,5",35,"20,6075","4,6255","4,45519403307751"
"27,6",35,"20,6162","4,6255","4,45707491082045"
"27,7",35,"20,625","4,6254","4,45907380983266"
"27,8",35,"20,6337","4,6254","4,46095472823972"
"27,9",35,"20,6425","4,6253","4,46295375435107"
28,35,"20,6512","4,6253","4,46483471342399"
"28,1",35,"20,66","4,6252","4,4668338666436"
"28,2",35,"20,6687","4,6252","4,46871486638416"
"28,3",35,"20,6775","4,6251","4,47071414672115"
"28,4",35,"20,6862","4,6251","4,47259518713109"
"28,5",35,"20,695","4,625","4,47459459459459"
"28,6",35,"20,7037","4,625","4,47647567567568"
"28,7",35,"20,7125","4,6249","4,47847521027482"
"28,8",35,"20,7212","4,6249","4,4803563320288"
"28,9",35,"20,73","4,6248","4,4823559937727"
29,35,"20,7387","4,6248","4,48423715620135"
"29,1",35,"20,7475","4,6247","4,48623694509914"
"29,2",35,"20,7562","4,6246","4,48821519699001"
"29,3",35,"20,765","4,6246","4,49011806426502"
"29,4",35,"20,7737","4,6245","4,49209644285869"
"29,5",35,"20,7825","4,6245","4,49399935128122"
"29,6",35,"20,7912","4,6244","4,4959778565868"
"29,7",35,"20,8","4,6244","4,49788080615864"
"29,8",35,"20,8087","4,6243","4,49985943818524"
"29,9",35,"20,8175","4,6243","4,50176242890816"
30,35,"20,8262","4,6242","4,50374118766489"
"-9,9",55,"12,8341","5,8069","2,21014654979421"
"-9,8",55,"12,8758","5,8094","2,21637346369677"
"-9,7",55,"12,9175","5,812","2,22255677907777"
"-9,6",55,"12,9592","5,8146","2,2287345647164"
"-9,5",55,"13,0009","5,8171","2,23494524763198"
"-9,4",55,"13,0427","5,8197","2,24112926783167"
"-9,3",55,"13,0844","5,8223","2,24729058962953"
"-9,2",55,"13,1261","5,8248","2,2534850982008"
"-9,1",55,"13,1678","5,8274","2,25963551498095"
-9,55,"13,2095","5,83","2,26578044596912"
"-8,9",55,"13,2512","5,8326","2,27191989850153"
"-8,8",55,"13,2929","5,8351","2,27809292042981"
"-8,7",55,"13,3346","5,8377","2,28422152560084"
"-8,6",55,"13,3763","5,8403","2,29034467407496"
"-8,5",55,"13,418","5,8428","2,29650167727802"
"-8,4",55,"13,4597","5,8454","2,30261402128169"
"-8,3",55,"13,5014","5,848","2,30872093023256"
"-8,2",55,"13,5431","5,8505","2,31486197760875"
"-8,1",55,"13,5848","5,8531","2,3209581247544"
-8,55,"13,6265","5,8557","2,32704885837731"
"-7,9",55,"13,6682","5,8582","2,33317401249531"
"-7,8",55,"13,7099","5,8608","2,33925402675403"
"-7,7",55,"13,7516","5,8634","2,34532864890678"
"-7,6",55,"13,7933","5,8659","2,35143797200771"
"-7,5",55,"13,835","5,8685","2,35750191701457"
"-7,4",55,"13,8767","5,8711","2,3635604912197"
"-7,3",55,"13,9184","5,8736","2,36965404521929"
"-7,2",55,"13,9601","5,8762","2,37570198427555"
"-7,1",55,"14,0017","5,8787","2,38176807797642"
-7,55,"14,0434","5,8813","2,38780541716967"
"-6,9",55,"14,0851","5,8839","2,39383742075834"
"-6,8",55,"14,1268","5,8864","2,39990486545257"
"-6,7",55,"14,1684","5,889","2,40590932246561"
"-6,6",55,"14,2101","5,8915","2,41196639226004"
"-6,5",55,"14,2518","5,8941","2,41797729933323"
"-6,4",55,"14,2934","5,8967","2,42396594705513"
"-6,3",55,"14,3351","5,8992","2,43000745863846"
"-6,2",55,"14,3767","5,9018","2,43598563150225"
"-6,1",55,"14,4184","5,9043","2,44201683518791"
-6,55,"14,46","5,9069","2,44798456042933"
"-5,9",55,"14,5017","5,9094","2,45400548279013"
"-5,8",55,"14,5433","5,912","2,45996278755074"
"-5,7",55,"14,5849","5,9145","2,46595654746809"
"-5,6",55,"14,6266","5,9171","2,4719203663957"
"-5,5",55,"14,6682","5,9196","2,47790391242652"
"-5,4",55,"14,7098","5,9221","2,48388240657875"
"-5,3",55,"14,7514","5,9247","2,48981383023613"
"-5,2",55,"14,793","5,9272","2,49578215683628"
"-5,1",55,"14,8346","5,9298","2,5017032614928"
-5,55,"14,8762","5,9323","2,50766144665644"
"-4,9",55,"14,9178","5,9348","2,51361461211835"
"-4,8",55,"14,9594","5,9374","2,51952032876343"
"-4,7",55,"15,0009","5,9399","2,52544655633933"
"-4,6",55,"15,0425","5,9424","2,53138462574044"
"-4,5",55,"15,0841","5,945","2,53727502102607"
"-4,4",55,"15,1256","5,9475","2,54318621269441"
"-4,3",55,"15,1672","5,95","2,54910924369748"
"-4,2",55,"15,2087","5,9525","2,55501049979"
"-4,1",55,"15,2502","5,9551","2,56086379741734"
-4,55,"15,2918","5,9576","2,56677185443803"
"-3,9",55,"15,3333","5,9601","2,57265817687623"
"-3,8",55,"15,3748","5,9626","2,57853956327776"
"-3,7",55,"15,4163","5,9651","2,58441601984879"
"-3,6",55,"15,4578","5,9676","2,59028755278504"
"-3,5",55,"15,4993","5,9701","2,59615416827189"
"-3,4",55,"15,5408","5,9726","2,60201587248435"
"-3,3",55,"15,5822","5,9751","2,60785593546551"
"-3,2",55,"15,6237","5,9776","2,61370784261242"
"-3,1",55,"15,6651","5,9801","2,6195381348138"
-3,55,"15,7066","5,9826","2,62538026944807"
"-2,9",55,"15,748","5,9851","2,63120081535814"
"-2,8",55,"15,7894","5,9876","2,63701650076825"
"-2,7",55,"15,8308","5,9901","2,64282733176408"
"-2,6",55,"15,8722","5,9926","2,64863331442112"
"-2,5",55,"15,9136","5,9951","2,65443445480476"
"-2,4",55,"15,955","5,9975","2,6602751146311"
"-2,3",55,"15,9964",6,"2,66606666666667"
"-2,2",55,"16,0377","6,0025","2,67183673469388"
"-2,1",55,"16,0791","6,005","2,67761865112406"
-2,55,"16,1204","6,0074","2,68342377734128"
"-1,9",55,"16,1618","6,0099","2,68919615966988"
"-1,8",55,"16,2031","6,0123","2,6949919332036"
"-1,7",55,"16,2444","6,0148","2,70073817915808"
"-1,6",55,"16,2857","6,0172","2,70652462939573"
"-1,5",55,"16,3269","6,0197","2,7122447962523"
"-1,4",55,"16,3682","6,0221","2,71802195247505"
"-1,3",55,"16,4095","6,0246","2,72374929455897"
"-1,2",55,"16,4507","6,027","2,72950058072009"
"-1,1",55,"16,4919","6,0294","2,73524728828739"
-1,55,"16,5331","6,0319","2,7409439811668"
"-0,9",55,"16,5743","6,0343","2,74668147092455"
"-0,8",55,"16,6155","6,0367","2,75241439859526"
"-0,7",55,"16,6567","6,0391","2,75814276961799"
"-0,6",55,"16,6979","6,0415","2,76386658942316"
"-0,5",55,"16,739","6,0439","2,76956931782458"
"-0,4",55,"16,7801","6,0463","2,77526751897855"
"-0,3",55,"16,8213","6,0487","2,78097773075206"
"-0,2",55,"16,8624","6,0511","2,78666688701228"
"-0,1",55,"16,9034","6,0535","2,79233501280251"
"-1,87905E-14",55,"16,9445","6,0559","2,79801515877079"
"0,1",55,"16,9856","6,0583","2,80369080435106"
"0,2",55,"17,0266","6,0607","2,80934545514545"
"0,3",55,"17,0676","6,063","2,81504205838694"
"0,4",55,"17,1086","6,0654","2,82068783592179"
"0,5",55,"17,1496","6,0677","2,8263757272113"
"0,6",55,"17,1906","6,0701","2,83201265218036"
"0,7",55,"17,2315","6,0724","2,83767538370331"
"0,8",55,"17,2725","6,0748","2,84330348324225"
"0,9",55,"17,3134","6,0771","2,84895756199503"
1,55,"17,3543","6,0794","2,85460736256867"
"1,1",55,"17,3952","6,0818","2,8602058601072"
"1,2",55,"17,436","6,0841","2,86583060764945"
"1,3",55,"17,4769","6,0864","2,87146753417455"
"1,4",55,"17,5177","6,0887","2,8770837781464"
"1,5",55,"17,5585","6,091","2,88269578065999"
"1,6",55,"17,5993","6,0933","2,88830354651831"
"1,7",55,"17,6401","6,0956","2,89390708051709"
"1,8",55,"17,6808","6,0978","2,89953753812851"
"1,9",55,"17,7215","6,1001","2,9051163095687"
2,55,"17,7622","6,1024","2,91069087572103"
"2,1",55,"17,8029","6,1046","2,91630901287554"
"2,2",55,"17,8436","6,1069","2,92187525585813"
"2,3",55,"17,8842","6,1091","2,92746885793325"
"2,4",55,"17,9248","6,1113","2,93305843273935"
"2,5",55,"17,9654","6,1136","2,93859591729914"
"2,6",55,"18,006","6,1158","2,94417737663102"
"2,7",55,"18,0465","6,118","2,94973847662635"
"2,8",55,"18,0871","6,1202","2,95531191791118"
"2,9",55,"18,1276","6,1224","2,9608650202535"
3,55,"18,168","6,1245","2,96644624050943"
"3,1",55,"18,2085","6,1267","2,97199144727178"
"3,2",55,"18,2489","6,1289","2,97751635693191"
"3,3",55,"18,2893","6,131","2,98308595661393"
"3,4",55,"18,3297","6,1331","2,98865174218584"
"3,5",55,"18,3701","6,1353","2,99416491451111"
"3,6",55,"18,4104","6,1374","2,99970671619904"
"3,7",55,"18,4507","6,1395","3,00524472676928"
"3,8",55,"18,4909","6,1416","3,01076266770874"
"3,9",55,"18,5312","6,1437","3,0162931132705"
4,55,"18,5714","6,1457","3,02185267748182"
"4,1",55,"18,6116","6,1478","3,02735938059143"
"4,2",55,"18,6517","6,1498","3,0328953787115"
"4,3",55,"18,6919","6,1519","3,03839464230563"
"4,4",55,"18,732","6,1539","3,04392336567055"
"4,5",55,"18,772","6,1559","3,0494322519859"
"4,6",55,"18,8121","6,1579","3,05495379918479"
"4,7",55,"18,8521","6,1598","3,06050521120816"
"4,8",55,"18,892","6,1618","3,0659872115291"
"4,9",55,"18,932","6,1637","3,0715317098496"
5,55,"18,9719","6,1657","3,07700666590979"
"5,1",55,"19,0118","6,1676","3,08252804980868"
"5,2",55,"19,0516","6,1695","3,08802982413486"
"5,3",55,"19,0914","6,1714","3,09352821077875"
"5,4",55,"19,1312","6,1732","3,09907341411262"
"5,5",55,"19,1709","6,1751","3,10454891418762"
"5,6",55,"19,2106","6,1769","3,11007139503634"
"5,7",55,"19,2503","6,1787","3,11559065822908"
"5,8",55,"19,2899","6,1805","3,12109052665642"
"5,9",55,"19,3295","6,1823","3,12658719246882"
6,55,"19,369","6,1841","3,13206448796106"
"6,1",55,"19,4086","6,1858","3,13760548352679"
"6,2",55,"19,448","6,1876","3,14306031417674"
"6,3",55,"19,4875","6,1893","3,14857899924062"
"6,4",55,"19,5269","6,191","3,15407850104991"
"6,5",55,"19,5662","6,1927","3,15955883540297"
"6,6",55,"19,6055","6,1943","3,16508725764009"
"6,7",55,"19,6448","6,196","3,17056165267915"
"6,8",55,"19,684","6,1976","3,176068155415"
"6,9",55,"19,7232","6,1992","3,18157181571816"
7,55,"19,7623","6,2008","3,18705650883757"
"7,1",55,"19,8014","6,2023","3,1925898457024"
"7,2",55,"19,8405","6,2039","3,19806895662406"
"7,3",55,"19,8795","6,2054","3,20358075224804"
"7,4",55,"19,9184","6,2069","3,20907377273679"
"7,5",55,"19,9573","6,2084","3,21456413890858"
"7,6",55,"19,9962","6,2099","3,22005185268684"
"7,7",55,"20,035","6,2114","3,22552081656309"
"7,8",55,"20,0737","6,2128","3,23102304918877"
"7,9",55,"20,1124","6,2142","3,23652280261337"
8,55,"20,1511","6,2156","3,24202007851213"
"8,1",55,"20,1896","6,217","3,24748270870195"
"8,2",55,"20,2282","6,2184","3,25295896050431"
"8,3",55,"20,2667","6,2197","3,25846905799315"
"8,4",55,"20,3051","6,2211","3,26390831203485"
"8,5",55,"20,3435","6,2224","3,26939766006685"
"8,6",55,"20,3818","6,2237","3,2748686472677"
"8,7",55,"20,42","6,225","3,28032128514056"
"8,8",55,"20,4582","6,2262","3,28582441938903"
"8,9",55,"20,4963","6,2275","3,29125652348454"
9,55,"20,5344","6,2287","3,29673928749177"
"9,1",55,"20,5724","6,2299","3,30220388770285"
"9,2",55,"20,6103","6,2311","3,30765033461187"
"9,3",55,"20,6481","6,2323","3,31307863870481"
"9,4",55,"20,6859","6,2334","3,3185580902878"
"9,5",55,"20,7236","6,2346","3,32396625284701"
"9,6",55,"20,7613","6,2357","3,32942572606123"
"9,7",55,"20,7989","6,2368","3,33486723961006"
"9,8",55,"20,8364","6,2379","3,3402908029946"
"9,9",55,"20,8738","6,239","3,34569642570925"
10,55,"20,9111","6,2401","3,35108411724171"
"10,1",55,"20,9484","6,2411","3,35652368973418"
"10,2",55,"20,9856","6,2422","3,36189164076768"
"10,3",55,"21,0227","6,2432","3,36729561763198"
"10,4",55,"21,0597","6,2442","3,37268184875564"
"10,5",55,"21,0966","6,2452","3,37805034266317"
"10,6",55,"21,1335","6,2462","3,38341711760751"
"10,7",55,"21,1702","6,2472","3,38875016007171"
"10,8",55,"21,2069","6,2481","3,39413581728846"
"10,9",55,"21,2434","6,2491","3,39943351842665"
11,55,"21,2799","6,25","3,404784"
"11,1",55,"21,3163","6,2509","3,41011694316018"
"11,2",55,"21,3525","6,2519","3,41536173003407"
"11,3",55,"21,3887","6,2528","3,42065954452405"
"11,4",55,"21,4247","6,2536","3,42597863630549"
"11,5",55,"21,4607","6,2545","3,4312415061156"
"11,6",55,"21,4965","6,2554","3,43647088915177"
"11,7",55,"21,5322","6,2562","3,44173779610626"
"11,8",55,"21,5678","6,2571","3,44693228492433"
"11,9",55,"21,6033","6,2579","3,45216446411736"
12,55,"21,6386","6,2587","3,4573633502165"
"12,1",55,"21,6738","6,2595","3,46254493170381"
"12,2",55,"21,7089","6,2603","3,46770921521333"
"12,3",55,"21,7438","6,2611","3,47284023574132"
"12,4",55,"21,7787","6,2619","3,47796994522429"
"12,5",55,"21,8133","6,2627","3,48305044150287"
"12,6",55,"21,8478","6,2634","3,48816936488169"
"12,7",55,"21,8822","6,2642","3,49321541457808"
"12,8",55,"21,9164","6,2649","3,49828409072771"
"12,9",55,"21,9504","6,2656","3,50331971399387"
13,55,"21,9843","6,2664","3,50828226733052"
"13,1",55,"22,018","6,2671","3,51326769957397"
"13,2",55,"22,0515","6,2678","3,5182201091292"
"13,3",55,"22,0848","6,2685","3,5231395070591"
"13,4",55,"22,1179","6,2692","3,52802590442162"
"13,5",55,"22,1509","6,2699","3,53289526148742"
"13,6",55,"22,1836","6,2705","3,53777210748744"
"13,7",55,"22,2161","6,2712","3,54255963770889"
"13,8",55,"22,2484","6,2719","3,54731421100464"
"13,9",55,"22,2805","6,2725","3,55209246711837"
14,55,"22,3123","6,2732","3,55676528725371"
"14,1",55,"22,344","6,2738","3,56147789218655"
"14,2",55,"22,3753","6,2745","3,56606900948283"
"14,3",55,"22,4065","6,2751","3,5707000685248"
"14,4",55,"22,4374","6,2757","3,57528243861243"
"14,5",55,"22,468","6,2763","3,57981613370935"
"14,6",55,"22,4984","6,2769","3,58431709920502"
"14,7",55,"22,5285","6,2775","3,58876941457587"
"14,8",55,"22,5584","6,2781","3,59318902215638"
"14,9",55,"22,5879","6,2787","3,59754407759568"
15,55,"22,6172","6,2793","3,60186645008202"
"15,1",55,"22,6462","6,2799","3,60614022516282"
"15,2",55,"22,6748","6,2805","3,610349494467"
"15,3",55,"22,7032","6,2811","3,61452611803665"
"15,4",55,"22,7312","6,2816","3,61869587366276"
"15,5",55,"22,759","6,2822","3,62277546082583"
"15,6",55,"22,7863","6,2828","3,62677468644553"
"15,7",55,"22,8134","6,2833","3,63079910238251"
"15,8",55,"22,84","6,2839","3,63468546603224"
"15,9",55,"22,8663","6,2844","3,63858124880657"
16,55,"22,8923","6,2849","3,64242867826059"
"16,1",55,"22,9178","6,2855","3,64613793652056"
"16,2",55,"22,943","6,286","3,64985682468979"
"16,3",55,"22,9677","6,2865","3,65349558577905"
"16,4",55,"22,992","6,2871","3,65701197690509"
"16,5",55,"23,0159","6,2876","3,6605222978561"
"16,6",55,"23,0394","6,2881","3,66396844833893"
"16,7",55,"23,0623","6,2886","3,66731864007887"
"16,8",55,"23,0848","6,2891","3,67060469701547"
"16,9",55,"23,1069","6,2896","3,67382663444416"
17,55,"23,1284","6,2901","3,67695267165864"
"17,1",55,"23,1494","6,2906","3,67999872826121"
"17,2",55,"23,1699","6,2911","3,68296482332184"
"17,3",55,"23,1898","6,2916","3,68583508169623"
"17,4",55,"23,2092","6,2921","3,68862541917643"
"17,5",55,"23,228","6,2926","3,6913199631313"
"17,6",55,"23,2462","6,2931","3,69391873639383"
"17,7",55,"23,2638","6,2935","3,69648049574958"
"17,8",55,"23,2808","6,294","3,69888782967906"
"17,9",55,"23,2971","6,2945","3,70118357296052"
18,55,"23,3128","6,295","3,70338363780778"
"18,1",55,"23,3277","6,2954","3,7055151380373"
"18,2",55,"23,342","6,2959","3,70749217744882"
"18,3",55,"23,3556","6,2964","3,70935772822565"
"18,4",55,"23,3685","6,2968","3,71117075339855"
"18,5",55,"23,3806","6,2973","3,71279754815556"
"18,6",55,"23,392","6,2977","3,71437191355574"
"18,7",55,"23,4026","6,2982","3,71576005842939"
"18,8",55,"23,4124","6,2986","3,71707998602864"
"18,9",55,"23,4214","6,2991","3,71821371307012"
19,55,"23,4296","6,2995","3,71927930788158"
"19,1",55,"23,437","6,2999","3,72021778123462"
"19,2",55,"23,4437","6,3004","3,72098596914482"
"19,3",55,"23,4495","6,3008","3,72167026409345"
"19,4",55,"23,4545","6,3012","3,72222751221989"
"19,5",55,"23,4587","6,3017","3,72259866385261"
"19,6",55,"23,4622","6,3021","3,72291775757287"
"19,7",55,"23,4648","6,3025","3,72309401031337"
"19,8",55,"23,4668","6,3029","3,72317504640721"
"19,9",55,"23,468","6,3034","3,72307008915823"
20,55,"23,4686","6,3038","3,72292902693613"
"20,1",55,"23,4686","6,3042","3,72269280796929"
"20,2",55,"23,468","6,3046","3,72236145036957"
"20,3",55,"23,4668","6,305","3,72193497224425"
"20,4",55,"23,4652","6,3054","3,72144511054017"
"20,5",55,"23,4631","6,3059","3,72081701263896"
"20,6",55,"23,4608","6,3063","3,72021629164486"
"20,7",55,"23,4582","6,3067","3,71956807839282"
"20,8",55,"23,4554","6,3071","3,71888823706616"
"20,9",55,"23,4524","6,3075","3,71817677368212"
21,55,"23,4495","6,3079","3,71748125366604"
"21,1",55,"23,4466","6,3083","3,71678582185375"
"21,2",55,"23,4438","6,3087","3,7161063293547"
"21,3",55,"23,4412","6,3091","3,71545862325847"
"21,4",55,"23,4388","6,3094","3,71490157542714"
"21,5",55,"23,4368","6,3098","3,71434910773717"
"21,6",55,"23,4352","6,3102","3,71386009952141"
"21,7",55,"23,434","6,3106","3,71343453871264"
"21,8",55,"23,4334","6,311","3,71310410394549"
"21,9",55,"23,4332","6,3114","3,71283708844313"
22,55,"23,4335","6,3118","3,71264932348934"
"22,1",55,"23,4343","6,3122","3,71254079401793"
"22,2",55,"23,4355","6,3125","3,71255445544554"
"22,3",55,"23,4371","6,3129","3,71257266866258"
"22,4",55,"23,4392","6,3133","3,71267007745553"
"22,5",55,"23,4416","6,3137","3,71281498962573"
"22,6",55,"23,4444","6,314","3,71308203991131"
"22,7",55,"23,4475","6,3144","3,71333776764221"
"22,8",55,"23,451","6,3148","3,71365680623298"
"22,9",55,"23,4548","6,3152","3,71402330884216"
23,55,"23,4589","6,3155","3,71449608107038"
"23,1",55,"23,4634","6,3159","3,71497332130021"
"23,2",55,"23,4681","6,3163","3,71548216519165"
"23,3",55,"23,473","6,3166","3,71608143621569"
"23,4",55,"23,4783","6,317","3,71668513534906"
"23,5",55,"23,4838","6,3174","3,71732041662709"
"23,6",55,"23,4895","6,3177","3,71804612438071"
"23,7",55,"23,4955","6,3181","3,71876038682515"
"23,8",55,"23,5017","6,3184","3,71956507976703"
"23,9",55,"23,5081","6,3188","3,72034247008926"
24,55,"23,5147","6,3192","3,72115141157108"
"24,1",55,"23,5216","6,3195","3,72206661919456"
"24,2",55,"23,5286","6,3199","3,72293865409263"
"24,3",55,"23,5358","6,3202","3,72390114236891"
"24,4",55,"23,5432","6,3206","3,72483624972313"
"24,5",55,"23,5508","6,3209","3,72586182347451"
"24,6",55,"23,5585","6,3213","3,72684416180216"
"24,7",55,"23,5664","6,3216","3,72791698304227"
"24,8",55,"23,5745","6,322","3,72896235368554"
"24,9",55,"23,5827","6,3223","3,73008240671907"
25,55,"23,591","6,3227","3,73115915668939"
"25,1",55,"23,5995","6,323","3,7323264273288"
"25,2",55,"23,6082","6,3234","3,73346617326122"
"25,3",55,"23,6169","6,3237","3,73466483229755"
"25,4",55,"23,6258","6,3241","3,73583592922313"
"25,5",55,"23,6348","6,3244","3,73708177850863"
"25,6",55,"23,644","6,3248","3,73830002529724"
"25,7",55,"23,6532","6,3251","3,73957723988554"
"25,8",55,"23,6626","6,3255","3,74082681210971"
"25,9",55,"23,672","6,3258","3,74213538208606"
26,55,"23,6816","6,3262","3,74341626885018"
"26,1",55,"23,6912","6,3265","3,74475618430412"
"26,2",55,"23,701","6,3268","3,7461275842448"
"26,3",55,"23,7108","6,3272","3,74743962574282"
"26,4",55,"23,7207","6,3275","3,74882655077045"
"26,5",55,"23,7307","6,3279","3,75016988258348"
"26,6",55,"23,7408","6,3282","3,75158812932587"
"26,7",55,"23,751","6,3285","3,75302204313818"
"26,8",55,"23,7612","6,3289","3,75439649860165"
"26,9",55,"23,7715","6,3292","3,75584592049548"
27,55,"23,7818","6,3295","3,7572952049925"
"27,1",55,"23,7923","6,3299","3,75871656740233"
"27,2",55,"23,8027","6,3302","3,76018135287985"
"27,3",55,"23,8133","6,3305","3,76167759260722"
"27,4",55,"23,8239","6,3309","3,76311424915889"
"27,5",55,"23,8345","6,3312","3,76461018448319"
"27,6",55,"23,8452","6,3316","3,7660622907322"
"27,7",55,"23,8559","6,3319","3,76757371405107"
"27,8",55,"23,8667","6,3322","3,76910078645652"
"27,9",55,"23,8775","6,3326","3,77056817105138"
28,55,"23,8883","6,3329","3,77209493281119"
"28,1",55,"23,8992","6,3332","3,77363733973347"
"28,2",55,"23,9101","6,3335","3,77517960053683"
"28,3",55,"23,9211","6,3339","3,77667787619003"
"28,4",55,"23,932","6,3342","3,7782198225506"
"28,5",55,"23,943","6,3345","3,77977740942458"
"28,6",55,"23,954","6,3349","3,78127515825033"
"28,7",55,"23,9651","6,3352","3,78284821315823"
"28,8",55,"23,9761","6,3355","3,78440533501697"
"28,9",55,"23,9872","6,3359","3,78591833835761"
29,55,"23,9982","6,3362","3,78747514283009"
"29,1",55,"24,0093","6,3365","3,78904758147242"
"29,2",55,"24,0204","6,3369","3,79056005302277"
"29,3",55,"24,0314","6,3372","3,79211639209746"
"29,4",55,"24,0425","6,3375","3,79368836291913"
"29,5",55,"24,0536","6,3378","3,79526018492221"
"29,6",55,"24,0646","6,3382","3,79675617683254"
"29,7",55,"24,0757","6,3385","3,79832768005049"
"29,8",55,"24,0868","6,3388","3,79989903451757"
"29,9",55,"24,0978","6,3392","3,80139449772842"
30,55,"24,1088","6,3395","3,80294975944475"
"-9,9",65,"12,7523","6,7054","1,90179556775136"
"-9,8",65,"12,7954","6,708","1,90748360166965"
"-9,7",65,"12,8385","6,7106","1,91316722796769"
"-9,6",65,"12,8816","6,7132","1,91884645176667"
"-9,5",65,"12,9247","6,7157","1,92454993522641"
"-9,4",65,"12,9678","6,7183","1,93022044267151"
"-9,3",65,"13,0109","6,7209","1,93588656281153"
"-9,2",65,"13,054","6,7235","1,94154830073622"
"-9,1",65,"13,0971","6,726","1,94723461195361"
-9,65,"13,1402","6,7286","1,95288767351306"
"-8,9",65,"13,1833","6,7312","1,95853636795816"
"-8,8",65,"13,2264","6,7338","1,9641807003475"
"-8,7",65,"13,2695","6,7364","1,96982067573185"
"-8,6",65,"13,3126","6,7389","1,97548561337904"
"-8,5",65,"13,3557","6,7415","1,98111696210042"
"-8,4",65,"13,3988","6,7441","1,98674396880236"
"-8,3",65,"13,4419","6,7467","1,99236663850475"
"-8,2",65,"13,485","6,7493","1,99798497621976"
"-8,1",65,"13,5281","6,7518","2,00362866198643"
-8,65,"13,5712","6,7544","2,00923842236172"
"-7,9",65,"13,6143","6,757","2,01484386562084"
"-7,8",65,"13,6574","6,7596","2,02044499674537"
"-7,7",65,"13,7005","6,7622","2,02604182070924"
"-7,6",65,"13,7436","6,7647","2,03166437536033"
"-7,5",65,"13,7867","6,7673","2,03725267093228"
"-7,4",65,"13,8297","6,7699","2,04282190283461"
"-7,3",65,"13,8728","6,7725","2,04840162421558"
"-7,2",65,"13,9159","6,775","2,0540073800738"
"-7,1",65,"13,959","6,7776","2,05957861189802"
-7,65,"14,0021","6,7802","2,06514557092711"
"-6,9",65,"14,0452","6,7828","2,07070826207466"
"-6,8",65,"14,0883","6,7853","2,07629728972927"
"-6,7",65,"14,1314","6,7879","2,08185152992825"
"-6,6",65,"14,1745","6,7905","2,08740151682498"
"-6,5",65,"14,2176","6,793","2,09297806565582"
"-6,4",65,"14,2607","6,7956","2,09851963034905"
"-6,3",65,"14,3038","6,7982","2,10405695625313"
"-6,2",65,"14,3469","6,8007","2,10962106841943"
"-6,1",65,"14,39","6,8033","2,11515000073494"
-6,65,"14,4331","6,8059","2,12067470870862"
"-5,9",65,"14,4762","6,8084","2,12622642617943"
"-5,8",65,"14,5193","6,811","2,13174276905007"
"-5,7",65,"14,5624","6,8136","2,13725490196078"
"-5,6",65,"14,6055","6,8161","2,14279426651604"
"-5,5",65,"14,6486","6,8187","2,14829806268057"
"-5,4",65,"14,6917","6,8212","2,1538292382572"
"-5,3",65,"14,7347","6,8238","2,15931006184238"
"-5,2",65,"14,7778","6,8264","2,1648013594281"
"-5,1",65,"14,8209","6,8289","2,17032025655669"
-5,65,"14,864","6,8315","2,17580326429042"
"-4,9",65,"14,9071","6,834","2,18131401814457"
"-4,8",65,"14,9502","6,8366","2,18678875464412"
"-4,7",65,"14,9933","6,8391","2,19229138336916"
"-4,6",65,"15,0364","6,8417","2,19775786719675"
"-4,5",65,"15,0795","6,8442","2,20325238888402"
"-4,4",65,"15,1226","6,8468","2,20871063854647"
"-4,3",65,"15,1657","6,8493","2,21419707123356"
"-4,2",65,"15,2088","6,8518","2,2196795002773"
"-4,1",65,"15,2519","6,8544","2,22512546685341"
-4,65,"15,2949","6,8569","2,23058524989427"
"-3,9",65,"15,338","6,8595","2,23602303374882"
"-3,8",65,"15,3811","6,862","2,24148936170213"
"-3,7",65,"15,4242","6,8645","2,24695170806322"
"-3,6",65,"15,4673","6,8671","2,25237727716212"
"-3,5",65,"15,5104","6,8696","2,25783160591592"
"-3,4",65,"15,5535","6,8721","2,2632819662112"
"-3,3",65,"15,5966","6,8746","2,26872836237745"
"-3,2",65,"15,6397","6,8772","2,2741377304717"
"-3,1",65,"15,6828","6,8797","2,27957614430862"
-3,65,"15,7258","6,8822","2,2849960768359"
"-2,9",65,"15,7689","6,8847","2,29042659810885"
"-2,8",65,"15,812","6,8872","2,29585317690789"
"-2,7",65,"15,8551","6,8897","2,30127581752471"
"-2,6",65,"15,8982","6,8922","2,3066945242448"
"-2,5",65,"15,9413","6,8948","2,31207576724488"
"-2,4",65,"15,9844","6,8973","2,31748655270903"
"-2,3",65,"16,0274","6,8998","2,32287892402678"
"-2,2",65,"16,0705","6,9023","2,32828187705547"
"-2,1",65,"16,1136","6,9048","2,33368091762252"
-2,65,"16,1567","6,9072","2,33910991429233"
"-1,9",65,"16,1998","6,9097","2,3445012084461"
"-1,8",65,"16,2429","6,9122","2,34988860276034"
"-1,7",65,"16,2859","6,9147","2,3552576395216"
"-1,6",65,"16,329","6,9172","2,36063725206731"
"-1,5",65,"16,3721","6,9197","2,36601297744122"
"-1,4",65,"16,4152","6,9222","2,37138481985496"
"-1,3",65,"16,4583","6,9246","2,3767871068365"
"-1,2",65,"16,5014","6,9271","2,38215126098945"
"-1,1",65,"16,5444","6,9296","2,38749711383052"
-1,65,"16,5875","6,932","2,39288805539527"
"-0,9",65,"16,6306","6,9345","2,3982406806547"
"-0,8",65,"16,6737","6,937","2,40358944788814"
"-0,7",65,"16,7168","6,9394","2,40896907513618"
"-0,6",65,"16,7598","6,9419","2,41429579798038"
"-0,5",65,"16,8029","6,9443","2,41966792909293"
"-0,4",65,"16,846","6,9468","2,42500143951172"
"-0,3",65,"16,8891","6,9492","2,43036608530478"
"-0,2",65,"16,9321","6,9516","2,435712641694"
"-0,1",65,"16,9752","6,9541","2,44103478523461"
"-1,87905E-14",65,"17,0183","6,9565","2,44638826996334"
"0,1",65,"17,0614","6,9589","2,45173806205004"
"0,2",65,"17,1044","6,9614","2,45703450455368"
"0,3",65,"17,1475","6,9638","2,46237686320687"
"0,4",65,"17,1906","6,9662","2,46771554075393"
"0,5",65,"17,2337","6,9686","2,47305054099819"
"0,6",65,"17,2767","6,971","2,4783675225936"
"0,7",65,"17,3198","6,9734","2,48369518455847"
"0,8",65,"17,3629","6,9758","2,48901918059577"
"0,9",65,"17,4059","6,9782","2,49432518414491"
1,65,"17,449","6,9806","2,49964186459617"
"1,1",65,"17,4921","6,983","2,50495489044823"
"1,2",65,"17,5351","6,9854","2,5102499498955"
"1,3",65,"17,5782","6,9877","2,51559168252787"
"1,4",65,"17,6213","6,9901","2,52089383556745"
"1,5",65,"17,6643","6,9925","2,52617804790847"
"1,6",65,"17,7074","6,9949","2,53147293027777"
"1,7",65,"17,7505","6,9972","2,5368004344595"
"1,8",65,"17,7935","6,9996","2,54207383279045"
"1,9",65,"17,8366","7,0019","2,54739427869578"
2,65,"17,8796","7,0043","2,55266050854475"
"2,1",65,"17,9227","7,0066","2,55797391031313"
"2,2",65,"17,9658","7,0089","2,56328382485126"
"2,3",65,"18,0088","7,0113","2,56853935789369"
"2,4",65,"18,0519","7,0136","2,57384224934413"
"2,5",65,"18,0949","7,0159","2,57912741059593"
"2,6",65,"18,138","7,0182","2,58442335641618"
"2,7",65,"18,181","7,0205","2,58970158820597"
"2,8",65,"18,2241","7,0228","2,59499060203907"
"2,9",65,"18,2672","7,0251","2,60027615265263"
3,65,"18,3102","7,0274","2,60554401343313"
"3,1",65,"18,3533","7,0297","2,61082265246028"
"3,2",65,"18,3963","7,032","2,61608361774744"
"3,3",65,"18,4394","7,0342","2,6213926246055"
"3,4",65,"18,4824","7,0365","2,62664677041143"
"3,5",65,"18,5255","7,0388","2,63191168949253"
"3,6",65,"18,5685","7,041","2,63719642096293"
"3,7",65,"18,6115","7,0433","2,64244033336646"
"3,8",65,"18,6546","7,0455","2,64773259527358"
"3,9",65,"18,6976","7,0477","2,6530073641046"
4,65,"18,7407","7,05","2,65825531914894"
"4,1",65,"18,7837","7,0522","2,66352343949406"
"4,2",65,"18,8268","7,0544","2,66880244953504"
"4,3",65,"18,8698","7,0566","2,67406399682567"
"4,4",65,"18,9128","7,0588","2,67932226440755"
"4,5",65,"18,9559","7,061","2,68459141764623"
"4,6",65,"18,9989","7,0632","2,68984313059237"
"4,7",65,"19,0419","7,0653","2,69512971848329"
"4,8",65,"19,085","7,0675","2,70038910505837"
"4,9",65,"19,128","7,0696","2,70566934480027"
5,65,"19,171","7,0718","2,71090811391725"
"5,1",65,"19,2141","7,0739","2,7161961577065"
"5,2",65,"19,2571","7,0761","2,72142847048515"
"5,3",65,"19,3001","7,0782","2,72669605266876"
"5,4",65,"19,3431","7,0803","2,73196051014787"
"5,5",65,"19,3862","7,0824","2,73723596520953"
"5,6",65,"19,4292","7,0845","2,7424941774296"
"5,7",65,"19,4722","7,0866","2,74774927327632"
"5,8",65,"19,5152","7,0887","2,75300125551935"
"5,9",65,"19,5582","7,0908","2,75825012692503"
6,65,"19,6012","7,0928","2,76353485224453"
"6,1",65,"19,6443","7,0949","2,76879166725394"
"6,2",65,"19,6873","7,0969","2,77407036875255"
"6,3",65,"19,7303","7,0989","2,77934609587401"
"6,4",65,"19,7733","7,101","2,78457963667089"
"6,5",65,"19,8163","7,103","2,78984935942559"
"6,6",65,"19,8593","7,105","2,79511611541168"
"6,7",65,"19,9023","7,107","2,80037990713381"
"6,8",65,"19,9453","7,109","2,80564073709382"
"6,9",65,"19,9883","7,1109","2,81093813722595"
7,65,"20,0313","7,1129","2,81619311391978"
"7,1",65,"20,0743","7,1149","2,82144513626333"
"7,2",65,"20,1173","7,1168","2,82673392535971"
"7,3",65,"20,1603","7,1187","2,83201989127228"
"7,4",65,"20,2033","7,1207","2,83726319041667"
"7,5",65,"20,2462","7,1226","2,84252941341645"
"7,6",65,"20,2892","7,1245","2,84780686363955"
"7,7",65,"20,3322","7,1264","2,85308149977548"
"7,8",65,"20,3752","7,1283","2,85835332407446"
"7,9",65,"20,4182","7,1301","2,86366250122719"
8,65,"20,4611","7,132","2,86891475042064"
"8,1",65,"20,5041","7,1338","2,8742185090695"
"8,2",65,"20,5471","7,1357","2,87947923819667"
"8,3",65,"20,59","7,1375","2,88476357267951"
"8,4",65,"20,633","7,1393","2,89005924950625"
"8,5",65,"20,6759","7,1411","2,89533825321029"
"8,6",65,"20,7189","7,1429","2,90062859622842"
"8,7",65,"20,7619","7,1447","2,90591627360141"
"8,8",65,"20,8048","7,1464","2,91122803089668"
"8,9",65,"20,8477","7,1482","2,91649646064744"
9,65,"20,8907","7,1499","2,92181708835089"
"9,1",65,"20,9336","7,1517","2,92708027462002"
"9,2",65,"20,9766","7,1534","2,93239578382308"
"9,3",65,"21,0195","7,1551","2,93769479112801"
"9,4",65,"21,0624","7,1568","2,94299128101945"
"9,5",65,"21,1053","7,1585","2,94828525529091"
"9,6",65,"21,1483","7,1602","2,95359068182453"
"9,7",65,"21,1912","7,1618","2,95892094166271"
"9,8",65,"21,2341","7,1635","2,96420744049696"
"9,9",65,"21,277","7,1651","2,96953287462841"
10,65,"21,3199","7,1667","2,97485593090265"
"10,1",65,"21,3628","7,1684","2,9801350371073"
"10,2",65,"21,4057","7,17","2,98545327754533"
"10,3",65,"21,4486","7,1716","2,99076914496068"
"10,4",65,"21,4914","7,1731","2,99611046827731"
"10,5",65,"21,5343","7,1747","3,00142166222978"
"10,6",65,"21,5772","7,1762","3,00677238649982"
"10,7",65,"21,62","7,1778","3,012064978127"
"10,8",65,"21,6629","7,1793","3,01741116821974"
"10,9",65,"21,7057","7,1808","3,02274119875223"
11,65,"21,7486","7,1823","3,02808292608217"
"11,1",65,"21,7914","7,1838","3,03340850246388"
"11,2",65,"21,8342","7,1853","3,03873185531571"
"11,3",65,"21,8771","7,1868","3,04406690042856"
"11,4",65,"21,9199","7,1882","3,04942822959851"
"11,5",65,"21,9627","7,1897","3,05474498240539"
"11,6",65,"22,0054","7,1911","3,06008816453672"
"11,7",65,"22,0482","7,1925","3,06544316996872"
"11,8",65,"22,091","7,1939","3,07079609113277"
"11,9",65,"22,1337","7,1953","3,07613303128431"
12,65,"22,1765","7,1967","3,08148179026498"
"12,1",65,"22,2192","7,1981","3,08681457606868"
"12,2",65,"22,2619","7,1994","3,09218823790871"
"12,3",65,"22,3046","7,2008","3,09751694256194"
"12,4",65,"22,3473","7,2021","3,10288665805807"
"12,5",65,"22,3899","7,2034","3,10824055307216"
"12,6",65,"22,4326","7,2047","3,11360639582495"
"12,7",65,"22,4752","7,206","3,11895642520122"
"12,8",65,"22,5178","7,2073","3,12430452457925"
"12,9",65,"22,5603","7,2086","3,12963682268402"
13,65,"22,6028","7,2099","3,13496719788069"
"13,1",65,"22,6453","7,2111","3,14033919928998"
"13,2",65,"22,6877","7,2124","3,14565193278243"
"13,3",65,"22,7301","7,2136","3,15100643229455"
"13,4",65,"22,7725","7,2148","3,15635915063481"
"13,5",65,"22,8148","7,216","3,16169623059867"
"13,6",65,"22,857","7,2172","3,1670176799867"
"13,7",65,"22,8991","7,2184","3,17232350659426"
"13,8",65,"22,9412","7,2196","3,17762756939443"
"13,9",65,"22,9832","7,2207","3,18296010082125"
14,65,"23,0251","7,2219","3,18823301347291"
"14,1",65,"23,0669","7,223","3,19353454243389"
"14,2",65,"23,1085","7,2241","3,1988067717778"
"14,3",65,"23,15","7,2253","3,20401921027501"
"14,4",65,"23,1913","7,2264","3,20924665116794"
"14,5",65,"23,2324","7,2275","3,21444482877897"
"14,6",65,"23,2732","7,2285","3,21964446288995"
"14,7",65,"23,3137","7,2296","3,22475655637933"
"14,8",65,"23,3538","7,2307","3,22981177479359"
"14,9",65,"23,3934","7,2317","3,23484104705671"
15,65,"23,4324","7,2328","3,23974117907311"
"15,1",65,"23,4706","7,2338","3,24457408277807"
"15,2",65,"23,5077","7,2348","3,24925360756344"
"15,3",65,"23,5433","7,2359","3,25367956992219"
"15,4",65,"23,5766","7,2369","3,25783139189432"
"15,5",65,"23,6064","7,2379","3,26149850094641"
"15,6",65,"23,631","7,2388","3,26449135215782"
"15,7",65,"23,6485","7,2398","3,2664576369513"
"15,8",65,"23,6601","7,2408","3,26760855154127"
"15,9",65,"23,6707","7,2417","3,26866619716365"
16,65,"23,6836","7,2427","3,26999599596835"
"16,1",65,"23,6984","7,2436","3,27163288972334"
"16,2",65,"23,7145","7,2446","3,27340363857218"
"16,3",65,"23,7313","7,2455","3,2753157132013"
"16,4",65,"23,7485","7,2464","3,27728251269596"
"16,5",65,"23,7662","7,2473","3,27931781491038"
"16,6",65,"23,784","7,2482","3,28136640821169"
"16,7",65,"23,8021","7,2491","3,28345587728132"
"16,8",65,"23,8202","7,25","3,28554482758621"
"16,9",65,"23,8385","7,2508","3,2877061841452"
17,65,"23,8567","7,2517","3,28980790711144"
"17,1",65,"23,875","7,2526","3,29192289661639"
"17,2",65,"23,8933","7,2534","3,29408277497449"
"17,3",65,"23,9116","7,2542","3,29624217694577"
"17,4",65,"23,9298","7,2551","3,29834185607366"
"17,5",65,"23,948","7,2559","3,30048650064086"
"17,6",65,"23,9662","7,2567","3,30263067234418"
"17,7",65,"23,9843","7,2575","3,30476059249053"
"17,8",65,"24,0023","7,2583","3,30687626579227"
"17,9",65,"24,0203","7,2591","3,30899147277211"
18,65,"24,0382","7,2599","3,3110924392898"
"18,1",65,"24,056","7,2607","3,31317917005247"
"18,2",65,"24,0738","7,2615","3,31526544102458"
"18,3",65,"24,0915","7,2622","3,31738316212718"
"18,4",65,"24,1091","7,263","3,31944100234063"
"18,5",65,"24,1266","7,2638","3,32148462237396"
"18,6",65,"24,1441","7,2645","3,32357354257003"
"18,7",65,"24,1615","7,2653","3,32560252157516"
"18,8",65,"24,1788","7,266","3,32766308835673"
"18,9",65,"24,196","7,2667","3,32970949674543"
19,65,"24,2131","7,2675","3,33169590643275"
"19,1",65,"24,2302","7,2682","3,33372774552159"
"19,2",65,"24,2472","7,2689","3,33574543603571"
"19,3",65,"24,2641","7,2696","3,33774898206229"
"19,4",65,"24,2809","7,2703","3,33973838768689"
"19,5",65,"24,2976","7,271","3,34171365699354"
"19,6",65,"24,3143","7,2717","3,34368854600712"
"19,7",65,"24,3309","7,2724","3,34564930421869"
"19,8",65,"24,3474","7,2731","3,34759593570829"
"19,9",65,"24,3638","7,2737","3,34957449441137"
20,65,"24,3801","7,2744","3,35149290663147"
"20,1",65,"24,3964","7,2751","3,35341094967767"
"20,2",65,"24,4126","7,2757","3,35536099619281"
"20,3",65,"24,4287","7,2764","3,35725083832664"
"20,4",65,"24,4447","7,2771","3,35912657514669"
"20,5",65,"24,4607","7,2777","3,36104813333883"
"20,6",65,"24,4766","7,2784","3,3629094306441"
"20,7",65,"24,4924","7,279","3,36480285753538"
"20,8",65,"24,5082","7,2796","3,36669597230617"
"20,9",65,"24,5239","7,2803","3,36852876941884"
21,65,"24,5395","7,2809","3,37039377000096"
"21,1",65,"24,5551","7,2815","3,37225846322873"
"21,2",65,"24,5707","7,2821","3,37412284917812"
"21,3",65,"24,5862","7,2827","3,37597319675395"
"21,4",65,"24,6016","7,2834","3,37776313260291"
"21,5",65,"24,617","7,284","3,37959912136189"
"21,6",65,"24,6324","7,2846","3,38143480767647"
"21,7",65,"24,6477","7,2852","3,38325646516225"
"21,8",65,"24,663","7,2858","3,38507782261385"
"21,9",65,"24,6782","7,2863","3,38693163882904"
22,65,"24,6934","7,2869","3,38873869546721"
"22,1",65,"24,7086","7,2875","3,39054545454545"
"22,2",65,"24,7237","7,2881","3,39233819514002"
"22,3",65,"24,7388","7,2887","3,39413064058062"
"22,4",65,"24,7539","7,2893","3,39592279094015"
"22,5",65,"24,7689","7,2898","3,39774753765535"
"22,6",65,"24,7839","7,2904","3,39952540327005"
"22,7",65,"24,7989","7,291","3,40130297627212"
"22,8",65,"24,8138","7,2915","3,40311321401632"
"22,9",65,"24,8287","7,2921","3,40487651019597"
23,65,"24,8436","7,2926","3,40668622987686"
"23,1",65,"24,8584","7,2932","3,40843525475786"
"23,2",65,"24,8733","7,2937","3,41024445754555"
"23,3",65,"24,8881","7,2943","3,4119929259833"
"23,4",65,"24,9029","7,2948","3,41378790371223"
"23,5",65,"24,9176","7,2954","3,41552210982263"
"23,6",65,"24,9324","7,2959","3,41731657506271"
"23,7",65,"24,9471","7,2964","3,41909708897538"
"23,8",65,"24,9618","7,297","3,42083047827874"
"23,9",65,"24,9765","7,2975","3,42261048304214"
24,65,"24,9911","7,298","3,42437654151822"
"24,1",65,"25,0057","7,2985","3,42614235801877"
"24,2",65,"25,0204","7,2991","3,4278746694798"
"24,3",65,"25,035","7,2996","3,42963998027289"
"24,4",65,"25,0495","7,3001","3,43139135080341"
"24,5",65,"25,0641","7,3006","3,4331561789442"
"24,6",65,"25,0787","7,3011","3,43492076536412"
"24,7",65,"25,0932","7,3016","3,4366714144845"
"24,8",65,"25,1077","7,3021","3,43842182385889"
"24,9",65,"25,1222","7,3027","3,44012488531639"
25,65,"25,1367","7,3032","3,44187479461058"
"25,1",65,"25,1512","7,3037","3,44362446431261"
"25,2",65,"25,1656","7,3042","3,44536020371841"
"25,3",65,"25,1801","7,3047","3,44710939532082"
"25,4",65,"25,1945","7,3052","3,44884465859935"
"25,5",65,"25,2089","7,3056","3,45062691633815"
"25,6",65,"25,2233","7,3061","3,45236172513379"
"25,7",65,"25,2377","7,3066","3,45409629649906"
"25,8",65,"25,2521","7,3071","3,45583063048268"
"25,9",65,"25,2665","7,3076","3,4575647271334"
26,65,"25,2809","7,3081","3,45929858649991"
"26,1",65,"25,2952","7,3086","3,46101852611991"
"26,2",65,"25,3096","7,3091","3,46275191200011"
"26,3",65,"25,3239","7,3095","3,46451877693413"
"26,4",65,"25,3382","7,31","3,46623803009576"
"26,5",65,"25,3526","7,3105","3,46797072703645"
"26,6",65,"25,3669","7,311","3,4696895089591"
"26,7",65,"25,3812","7,3115","3,4714080558025"
"26,8",65,"25,3955","7,3119","3,47317386725748"
"26,9",65,"25,4098","7,3124","3,47489196433455"
27,65,"25,424","7,3129","3,47659615200536"
"27,1",65,"25,4383","7,3133","3,47836134166519"
"27,2",65,"25,4526","7,3138","3,48007875522984"
"27,3",65,"25,4668","7,3143","3,48178226214402"
"27,4",65,"25,4811","7,3147","3,48354683035531"
"27,5",65,"25,4953","7,3152","3,48524989063867"
"27,6",65,"25,5096","7,3157","3,48696638735869"
"27,7",65,"25,5238","7,3161","3,48871666598324"
"27,8",65,"25,5381","7,3166","3,49043271464888"
"27,9",65,"25,5523","7,3171","3,49213486217217"
28,65,"25,5665","7,3175","3,4938845234028"
"28,1",65,"25,5807","7,318","3,49558622574474"
"28,2",65,"25,5949","7,3185","3,49728769556603"
"28,3",65,"25,6092","7,3189","3,4990504037492"
"28,4",65,"25,6234","7,3194","3,50075142771265"
"28,5",65,"25,6376","7,3198","3,50250006830788"
"28,6",65,"25,6518","7,3203","3,50420064751445"
"28,7",65,"25,666","7,3207","3,5059488846695"
"28,8",65,"25,6802","7,3212","3,50764901928646"
"28,9",65,"25,6944","7,3217","3,50934892169851"
29,65,"25,7086","7,3221","3,51109654334139"
"29,1",65,"25,7228","7,3226","3,51279600142026"
"29,2",65,"25,7369","7,323","3,51452956438618"
"29,3",65,"25,7511","7,3235","3,51622857923124"
"29,4",65,"25,7653","7,3239","3,51797539562255"
"29,5",65,"25,7795","7,3244","3,51967396646824"
"29,6",65,"25,7937","7,3248","3,52142038007864"
"29,7",65,"25,8079","7,3253","3,52311850709186"
"29,8",65,"25,8221","7,3257","3,52486451806653"
"29,9",65,"25,8363","7,3262","3,5265622014141"
30,65,"25,8505","7,3267","3,5282596530498"
