T_in,T_out,P_th,P_el,COP
"-19,9",35,"4,6294","2,3736","1,95037074486013"
"-19,8",35,"4,6508","2,3754","1,95790182706071"
"-19,7",35,"4,6721","2,3773","1,96529676523788"
"-19,6",35,"4,6934","2,3791","1,97276280946576"
"-19,5",35,"4,7148","2,381","1,98017639647207"
"-19,4",35,"4,7362","2,3828","1,9876615746181"
"-19,3",35,"4,7576","2,3847","1,99505178848492"
"-19,2",35,"4,779","2,3865","2,00251414204903"
"-19,1",35,"4,8005","2,3884","2,00992296097806"
-19,35,"4,822","2,3902","2,01740440130533"
"-18,9",35,"4,8436","2,392","2,02491638795987"
"-18,8",35,"4,8653","2,3939","2,03237395045741"
"-18,7",35,"4,887","2,3957","2,03990482948616"
"-18,6",35,"4,9089","2,3975","2,04750782064651"
"-18,5",35,"4,9308","2,3994","2,05501375343836"
"-18,4",35,"4,9528","2,4012","2,06263534899217"
"-18,3",35,"4,9749","2,403","2,07028714107366"
"-18,2",35,"4,9971","2,4048","2,07796906187625"
"-18,1",35,"5,0195","2,4066","2,0857225961938"
-18,35,"5,0419","2,4084","2,09346454077396"
"-17,9",35,"5,0646","2,4102","2,10131939258153"
"-17,8",35,"5,0873","2,412","2,10916252072969"
"-17,7",35,"5,1101","2,4138","2,11703537989891"
"-17,6",35,"5,133","2,4156","2,12493790362643"
"-17,5",35,"5,156","2,4173","2,13295825921483"
"-17,4",35,"5,179","2,4191","2,14087883923773"
"-17,3",35,"5,202","2,4209","2,14878764095997"
"-17,2",35,"5,225","2,4226","2,15677371419136"
"-17,1",35,"5,248","2,4243","2,16474858722105"
-17,35,"5,271","2,4261","2,1726227278348"
"-16,9",35,"5,2939","2,4278","2,1805338166241"
"-16,8",35,"5,3167","2,4295","2,18839267338959"
"-16,7",35,"5,3394","2,4312","2,1961994076999"
"-16,6",35,"5,3619","2,4329","2,2039130256073"
"-16,5",35,"5,3844","2,4346","2,21161587119034"
"-16,4",35,"5,4066","2,4364","2,21909374486948"
"-16,3",35,"5,4287","2,4381","2,22661088552561"
"-16,2",35,"5,4505","2,4398","2,23399458972047"
"-16,1",35,"5,4722","2,4415","2,24132705304116"
-16,35,"5,4937","2,4432","2,24856745252128"
"-15,9",35,"5,515","2,4449","2,25571598020369"
"-15,8",35,"5,5362","2,4466","2,26281370064579"
"-15,7",35,"5,5572","2,4483","2,26981987501532"
"-15,6",35,"5,5782","2,45","2,27681632653061"
"-15,5",35,"5,599","2,4517","2,28372149936779"
"-15,4",35,"5,6198","2,4534","2,29061710279612"
"-15,3",35,"5,6405","2,4552","2,2973688497882"
"-15,2",35,"5,6612","2,4569","2,30420448532704"
"-15,1",35,"5,6819","2,4587","2,31093667385204"
-15,35,"5,7026","2,4604","2,31775321086002"
"-14,9",35,"5,7233","2,4622","2,32446592478271"
"-14,8",35,"5,744","2,464","2,33116883116883"
"-14,7",35,"5,7648","2,4658","2,33790250628599"
"-14,6",35,"5,7857","2,4676","2,3446668828011"
"-14,5",35,"5,8066","2,4694","2,35142139791042"
"-14,4",35,"5,8276","2,4712","2,35820653933312"
"-14,3",35,"5,8487","2,4731","2,36492661032712"
"-14,2",35,"5,8699","2,4749","2,3717725968726"
"-14,1",35,"5,8912","2,4768","2,37855297157623"
-14,35,"5,9125","2,4787","2,38532295154718"
"-13,9",35,"5,934","2,4806","2,39216318632589"
"-13,8",35,"5,9555","2,4825","2,39899295065458"
"-13,7",35,"5,9771","2,4845","2,40575568524854"
"-13,6",35,"5,9988","2,4864","2,41264478764479"
"-13,5",35,"6,0206","2,4883","2,41956355744886"
"-13,4",35,"6,0424","2,4903","2,42637433240975"
"-13,3",35,"6,0644","2,4922","2,43335205842228"
"-13,2",35,"6,0864","2,4941","2,44031915320156"
"-13,1",35,"6,1086","2,496","2,44735576923077"
-13,35,"6,1308","2,4979","2,45438168061171"
"-12,9",35,"6,1532","2,4998","2,46147691815345"
"-12,8",35,"6,1756","2,5017","2,46856137826278"
"-12,7",35,"6,1981","2,5036","2,47567502795974"
"-12,6",35,"6,2208","2,5054","2,48295681328331"
"-12,5",35,"6,2435","2,5072","2,49022814294831"
"-12,4",35,"6,2663","2,509","2,49752889597449"
"-12,3",35,"6,2892","2,5108","2,50485900908077"
"-12,2",35,"6,3121","2,5125","2,51227860696517"
"-12,1",35,"6,335","2,5142","2,51968817118765"
-12,35,"6,358","2,5159","2,52712746929528"
"-11,9",35,"6,381","2,5175","2,53465739821251"
"-11,8",35,"6,4039","2,5191","2,54213806518201"
"-11,7",35,"6,4268","2,5206","2,54971038641593"
"-11,6",35,"6,4496","2,5221","2,55723405098926"
"-11,5",35,"6,4724","2,5236","2,56474877159613"
"-11,4",35,"6,4951","2,525","2,57231683168317"
"-11,3",35,"6,5177","2,5263","2,57993904128567"
"-11,2",35,"6,5402","2,5276","2,58751384712771"
"-11,1",35,"6,5626","2,5289","2,59504132231405"
-11,35,"6,5848","2,5302","2,60248201723184"
"-10,9",35,"6,6069","2,5314","2,60997866793079"
"-10,8",35,"6,6289","2,5326","2,61742872936903"
"-10,7",35,"6,6507","2,5338","2,62479280132607"
"-10,6",35,"6,6725","2,5349","2,63225373782003"
"-10,5",35,"6,6941","2,5361","2,63952525531328"
"-10,4",35,"6,7158","2,5372","2,646933627621"
"-10,3",35,"6,7373","2,5383","2,6542567860379"
"-10,2",35,"6,7589","2,5395","2,66150817089978"
"-10,1",35,"6,7804","2,5406","2,66881838935684"
-10,35,"6,8019","2,5418","2,67601699582973"
"-9,9",35,"6,8234","2,543","2,6832088084939"
"-9,8",35,"6,8449","2,5442","2,6903938369625"
"-9,7",35,"6,8665","2,5454","2,69761137738666"
"-9,6",35,"6,8882","2,5466","2,70486138380586"
"-9,5",35,"6,9099","2,5479","2,71199811609561"
"-9,4",35,"6,9316","2,5492","2,71912756943355"
"-9,3",35,"6,9535","2,5506","2,72622128126715"
"-9,2",35,"6,9755","2,552","2,73334639498433"
"-9,1",35,"6,9976","2,5534","2,74050285893319"
-9,35,"7,0199","2,5549","2,7476222161337"
"-8,9",35,"7,0422","2,5565","2,75462546450225"
"-8,8",35,"7,0647","2,5581","2,76169813533482"
"-8,7",35,"7,0873","2,5597","2,76880103137086"
"-8,6",35,"7,1099","2,5615","2,77567831348819"
"-8,5",35,"7,1327","2,5632","2,78273252184769"
"-8,4",35,"7,1555","2,565","2,78966861598441"
"-8,3",35,"7,1784","2,5668","2,79663394109397"
"-8,2",35,"7,2013","2,5686","2,80358950400997"
"-8,1",35,"7,2242","2,5705","2,81042598716203"
-8,35,"7,2472","2,5724","2,81729124552947"
"-7,9",35,"7,2702","2,5743","2,82414636988696"
"-7,8",35,"7,2932","2,5762","2,83099138265663"
"-7,7",35,"7,3161","2,5781","2,83778751793957"
"-7,6",35,"7,3391","2,5801","2,84450215107942"
"-7,5",35,"7,362","2,582","2,85127807900852"
"-7,4",35,"7,3849","2,5839","2,85804404195209"
"-7,3",35,"7,4077","2,5858","2,86476138912522"
"-7,2",35,"7,4304","2,5877","2,87143022761526"
"-7,1",35,"7,4532","2,5896","2,87812789620019"
-7,35,"7,4759","2,5915","2,88477715608721"
"-6,9",35,"7,4986","2,5934","2,89141667309324"
"-6,8",35,"7,5212","2,5952","2,8981196054254"
"-6,7",35,"7,5439","2,597","2,90485175202156"
"-6,6",35,"7,5666","2,5988","2,91157457287979"
"-6,5",35,"7,5892","2,6005","2,91836185348971"
"-6,4",35,"7,6119","2,6022","2,92517869495043"
"-6,3",35,"7,6346","2,6039","2,93198663543147"
"-6,2",35,"7,6573","2,6055","2,9388984839762"
"-6,1",35,"7,6801","2,6071","2,94584020559242"
-6,35,"7,7028","2,6086","2,95284827110327"
"-5,9",35,"7,7257","2,6101","2,95992490709168"
"-5,8",35,"7,7485","2,6115","2,96706873444381"
"-5,7",35,"7,7715","2,613","2,97416762342135"
"-5,6",35,"7,7945","2,6143","2,98148643996481"
"-5,5",35,"7,8175","2,6157","2,98868371755171"
"-5,4",35,"7,8406","2,617","2,99602598395109"
"-5,3",35,"7,8637","2,6182","3,00347567030785"
"-5,2",35,"7,8868","2,6195","3,01080358847108"
"-5,1",35,"7,9099","2,6207","3,01823940168657"
-5,35,"7,9329","2,6219","3,02563026812617"
"-4,9",35,"7,9559","2,623","3,03313000381243"
"-4,8",35,"7,9788","2,6241","3,04058534354636"
"-4,7",35,"8,0016","2,6252","3,04799634313576"
"-4,6",35,"8,0243","2,6263","3,05536305829494"
"-4,5",35,"8,0469","2,6274","3,0626855446449"
"-4,4",35,"8,0695","2,6284","3,0701187033937"
"-4,3",35,"8,0918","2,6294","3,07743211379022"
"-4,2",35,"8,1141","2,6304","3,08473996350365"
"-4,1",35,"8,1362","2,6313","3,09208376087865"
-4,35,"8,1582","2,6323","3,09926680089655"
"-3,9",35,"8,1801","2,6332","3,10652438098132"
"-3,8",35,"8,2018","2,6341","3,11370107437075"
"-3,7",35,"8,2234","2,635","3,12083491461101"
"-3,6",35,"8,245","2,6359","3,12796388330362"
"-3,5",35,"8,2664","2,6368","3,13501213592233"
"-3,4",35,"8,2877","2,6376","3,14213679102214"
"-3,3",35,"8,309","2,6385","3,14913776767102"
"-3,2",35,"8,3302","2,6393","3,15621566324404"
"-3,1",35,"8,3513","2,6401","3,16325139199273"
-3,35,"8,3723","2,6409","3,17024499223749"
"-2,9",35,"8,3932","2,6417","3,17719650225234"
"-2,8",35,"8,414","2,6425","3,1841059602649"
"-2,7",35,"8,4347","2,6432","3,1910941283293"
"-2,6",35,"8,4553","2,644","3,19791981845688"
"-2,5",35,"8,4757","2,6447","3,20478693235528"
"-2,4",35,"8,496","2,6454","3,21161261056929"
"-2,3",35,"8,516","2,646","3,21844293272865"
"-2,2",35,"8,5353","2,6467","3,22488381758416"
"-2,1",35,"8,5522","2,6474","3,23041474654378"
-2,35,"8,5687","2,648","3,23591389728097"
"-1,9",35,"8,5907","2,6486","3,24348712527373"
"-1,8",35,"8,6132","2,6491","3,25136838926428"
"-1,7",35,"8,6358","2,6497","3,25916141449975"
"-1,6",35,"8,6584","2,6502","3,26707418308052"
"-1,5",35,"8,6811","2,6507","3,27502169238314"
"-1,4",35,"8,7038","2,6512","3,2829662039831"
"-1,3",35,"8,7266","2,6517","3,29094543123279"
"-1,2",35,"8,7494","2,6521","3,29904603898797"
"-1,1",35,"8,7722","2,6525","3,30714420358153"
-1,35,"8,795","2,6529","3,31523992611859"
"-0,9",35,"8,8178","2,6532","3,32345846524951"
"-0,8",35,"8,8406","2,6535","3,33167514603354"
"-0,7",35,"8,8634","2,6538","3,33988996910091"
"-0,6",35,"8,8862","2,6541","3,34810293508157"
"-0,5",35,"8,909","2,6543","3,35644049278529"
"-0,4",35,"8,9318","2,6545","3,36477679412319"
"-0,3",35,"8,9546","2,6547","3,37311183937921"
"-0,2",35,"8,9774","2,6549","3,38144562883724"
"-0,1",35,"9,0003","2,6552","3,38968815908406"
0,35,"9,023","2,6554","3,39798147171801"
"0,1",35,"9,0458","2,6556","3,40631119144449"
"0,2",35,"9,0686","2,6559","3,4145110885199"
"0,3",35,"9,0914","2,6561","3,4228379955574"
"0,4",35,"9,1141","2,6564","3,43099683782563"
"0,5",35,"9,1369","2,6568","3,43906202950918"
"0,6",35,"9,1597","2,6572","3,4471247930152"
"0,7",35,"9,1824","2,6576","3,45514750150512"
"0,8",35,"9,2051","2,6581","3,46303750799443"
"0,9",35,"9,2279","2,6586","3,47096216053562"
1,35,"9,2506","2,6592","3,47871540312876"
"1,1",35,"9,2733","2,6599","3,4863340727095"
"1,2",35,"9,296","2,6607","3,49381741646935"
"1,3",35,"9,3187","2,6615","3,50129626150667"
"1,4",35,"9,3414","2,6624","3,50863882211538"
"1,5",35,"9,3641","2,6635","3,51571240848508"
"1,6",35,"9,3868","2,6646","3,52278015461983"
"1,7",35,"9,4095","2,6658","3,52970965563808"
"1,8",35,"9,4322","2,6672","3,53636772645471"
"1,9",35,"9,4549","2,6686","3,54301881136176"
2,35,"9,4776","2,6702","3,54939704891019"
"2,1",35,"9,5003","2,672","3,55550149700599"
"2,2",35,"9,523","2,6738","3,56159772608273"
"2,3",35,"9,5457","2,6758","3,56741908961806"
"2,4",35,"9,5685","2,6778","3,57326910150123"
"2,5",35,"9,5912","2,6799","3,57893951266838"
"2,6",35,"9,6139","2,682","3,58460104399702"
"2,7",35,"9,6367","2,6841","3,59029097276554"
"2,8",35,"9,6594","2,6863","3,59580091575773"
"2,9",35,"9,6822","2,6884","3,60147299509002"
3,35,"9,705","2,6905","3,60713622003345"
"3,1",35,"9,7278","2,6925","3,61292479108635"
"3,2",35,"9,7506","2,6945","3,61870476897384"
"3,3",35,"9,7735","2,6963","3,62478210881578"
"3,4",35,"9,7964","2,6981","3,63085133983173"
"3,5",35,"9,8194","2,6997","3,63721895025373"
"3,6",35,"9,8427","2,7011","3,64395986820184"
"3,7",35,"9,8662","2,7025","3,65076780758557"
"3,8",35,"9,8903","2,7036","3,65819647876905"
"3,9",35,"9,9148","2,7045","3,66603808467369"
4,35,"9,94","2,7052","3,67440484991867"
"4,1",35,"9,966","2,7057","3,68333518128396"
"4,2",35,"9,9928","2,7059","3,692967219779"
"4,3",35,"10,0206","2,7059","3,70324106581914"
"4,4",35,"10,0494","2,7057","3,71415899767158"
"4,5",35,"10,0794","2,7051","3,72607297327271"
"4,6",35,"10,1105","2,7042","3,73881369721174"
"4,7",35,"10,1429","2,7031","3,75232140875291"
"4,8",35,"10,1766","2,7016","3,76687888658573"
"4,9",35,"10,2117","2,6999","3,78225119448869"
5,35,"10,2482","2,6978","3,79872488694492"
"5,1",35,"10,2859","2,6955","3,81595251344834"
"5,2",35,"10,3245","2,6929","3,83397081213562"
"5,3",35,"10,3637","2,6901","3,852533363072"
"5,4",35,"10,4033","2,687","3,87171566803126"
"5,5",35,"10,443","2,6836","3,89141451781189"
"5,6",35,"10,4824","2,68","3,91134328358209"
"5,7",35,"10,5213","2,6761","3,9315795373865"
"5,8",35,"10,5593","2,6719","3,95198173584341"
"5,9",35,"10,596","2,6675","3,97225866916589"
6,35,"10,6308","2,6628","3,99233889139252"
"6,1",35,"10,6632","2,6577","4,01219099221131"
"6,2",35,"10,6921","2,6523","4,03125589111337"
"6,3",35,"10,7163","2,6466","4,04908184085241"
"6,4",35,"10,7338","2,6404","4,06521739130435"
"6,5",35,"10,7407","2,6337","4,07817898773588"
"6,6",35,"10,7316","2,6264","4,08604934511118"
"6,7",35,"10,6994","2,6183","4,08639193369744"
"6,8",35,"10,6317","2,6092","4,07469722520313"
"6,9",35,"10,5079","2,5982","4,04429989993072"
7,35,"10,3554","2,583","4,00905923344948"
"7,1",35,"10,3107","2,4948","4,13287638287638"
"7,2",35,"10,3151","2,4896","4,14327602827763"
"7,3",35,"10,3299","2,4866","4,1542266548701"
"7,4",35,"10,3469","2,4847","4,16424518050469"
"7,5",35,"10,3639","2,4833","4,17343856964523"
"7,6",35,"10,38","2,4824","4,18143731872382"
"7,7",35,"10,3953","2,4819","4,18844433699988"
"7,8",35,"10,4102","2,4816","4,19495486782721"
"7,9",35,"10,425","2,4816","4,20091876208898"
8,35,"10,4397","2,4818","4,20650334434685"
"8,1",35,"10,4547","2,4822","4,21186850374668"
"8,2",35,"10,4699","2,4828","4,21697277267601"
"8,3",35,"10,4856","2,4836","4,22193589950073"
"8,4",35,"10,5017","2,4846","4,22671657409643"
"8,5",35,"10,5183","2,4857","4,23152431910528"
"8,6",35,"10,5356","2,487","4,23626859670286"
"8,7",35,"10,5536","2,4885","4,24094836246735"
"8,8",35,"10,5725","2,4902","4,24564292024737"
"8,9",35,"10,5923","2,492","4,25052166934189"
9,35,"10,6132","2,494","4,25549318364074"
"9,1",35,"10,6352","2,4963","4,26038537034811"
"9,2",35,"10,6587","2,4987","4,26569816304478"
"9,3",35,"10,6837","2,5013","4,27125894534842"
"9,4",35,"10,7106","2,5041","4,2772253504253"
"9,5",35,"10,7397","2,5071","4,28371425152567"
"9,6",35,"10,7709","2,5104","4,29051147227533"
"9,7",35,"10,8045","2,514","4,29773269689738"
"9,8",35,"10,8403","2,5178","4,30546508856939"
"9,9",35,"10,8785","2,522","4,31344171292625"
10,35,"10,9191","2,5265","4,32182861666337"
"10,1",35,"10,9622","2,5313","4,33066013510844"
"10,2",35,"11,0077","2,5365","4,33972008673369"
"10,3",35,"11,0558","2,542","4,3492525570417"
"10,4",35,"11,1065","2,5479","4,35908002668865"
"10,5",35,"11,1598","2,5542","4,36919583431211"
"10,6",35,"11,2156","2,5609","4,37955406302472"
"10,7",35,"11,2739","2,5678","4,39048991354467"
"10,8",35,"11,3343","2,5752","4,40132805219012"
"10,9",35,"11,3974","2,5828","4,41280780548242"
11,35,"11,4643","2,5908","4,42500385981164"
"11,1",35,"11,5354","2,5991","4,4382286175984"
"11,2",35,"11,6087","2,6076","4,45187145267679"
"11,3",35,"11,682","2,6164","4,46491362177037"
"11,4",35,"11,7543","2,6255","4,47697581413064"
"11,5",35,"11,8255","2,6347","4,48836679697878"
"11,6",35,"11,8958","2,644","4,49916792738275"
"11,7",35,"11,965","2,6535","4,50913887318636"
"11,8",35,"12,0333","2,663","4,51870071348104"
"11,9",35,"12,1004","2,6726","4,52757614308164"
12,35,"12,1663","2,6821","4,53610976473659"
"12,1",35,"12,2311","2,6916","4,54417446871749"
"12,2",35,"12,2945","2,701","4,55183265457238"
"12,3",35,"12,3564","2,7103","4,55905250341291"
"12,4",35,"12,4168","2,7194","4,56600720747224"
"12,5",35,"12,4758","2,7283","4,57273760216985"
"12,6",35,"12,5335","2,737","4,57928388746803"
"12,7",35,"12,59","2,7455","4,58568566745584"
"12,8",35,"12,6455","2,7537","4,59218506010096"
"12,9",35,"12,7002","2,7618","4,59852270258527"
13,35,"12,754","2,7697","4,60483084810629"
"13,1",35,"12,8072","2,7774","4,61121912580111"
"13,2",35,"12,86","2,7849","4,61776006319796"
"13,3",35,"12,9123","2,7922","4,62441802163169"
"13,4",35,"12,9644","2,7993","4,63130068231344"
"13,5",35,"13,0164","2,8062","4,63844344665384"
"13,6",35,"13,0681","2,8129","4,64577482313627"
"13,7",35,"13,1194","2,8193","4,65342460894548"
"13,8",35,"13,1701","2,8256","4,66099235560589"
"13,9",35,"13,2199","2,8317","4,66853833386305"
14,35,"13,2687","2,8375","4,67619383259912"
"14,1",35,"13,3162","2,8431","4,68369033801133"
"14,2",35,"13,3625","2,8485","4,69106547305599"
"14,3",35,"13,4073","2,8537","4,6982163507026"
"14,4",35,"13,4506","2,8587","4,7051456955959"
"14,5",35,"13,4923","2,8634","4,71198575120486"
"14,6",35,"13,5325","2,8679","4,71860943547544"
"14,7",35,"13,5711","2,8721","4,72514884579228"
"14,8",35,"13,6082","2,8761","4,73147665241125"
"14,9",35,"13,6439","2,8799","4,73762977881176"
15,35,"13,6784","2,8834","4,74384407296941"
"15,1",35,"13,7119","2,8867","4,75002598122424"
"15,2",35,"13,7445","2,8897","4,75637609440426"
"15,3",35,"13,7762","2,8924","4,76289586502558"
"15,4",35,"13,8071","2,895","4,76929188255613"
"15,5",35,"13,8374","2,8973","4,77596382839195"
"15,6",35,"13,8671","2,8994","4,78274815479065"
"15,7",35,"13,8963","2,9013","4,78968048805708"
"15,8",35,"13,925","2,903","4,79676197037547"
"15,9",35,"13,9533","2,9046","4,80386283825656"
16,35,"13,9812","2,906","4,81114934618032"
"16,1",35,"14,0088","2,9072","4,81865712713264"
"16,2",35,"14,0362","2,9084","4,82608994636226"
"16,3",35,"14,0634","2,9093","4,83394631010896"
"16,4",35,"14,0903","2,9102","4,84169472888461"
"16,5",35,"14,1171","2,911","4,84957059429749"
"16,6",35,"14,1437","2,9117","4,85754026857163"
"16,7",35,"14,1702","2,9123","4,86563884215225"
"16,8",35,"14,1964","2,9128","4,87379840703104"
"16,9",35,"14,2225","2,9133","4,88192084577627"
17,35,"14,2484","2,9137","4,89013968493668"
"17,1",35,"14,2741","2,9141","4,8982876359768"
"17,2",35,"14,2997","2,9144","4,90656738951414"
"17,3",35,"14,3251","2,9148","4,91460820639495"
"17,4",35,"14,3503","2,9151","4,92274707557202"
"17,5",35,"14,3754","2,9154","4,93084996912945"
"17,6",35,"14,4004","2,9158","4,93874751354688"
"17,7",35,"14,4252","2,9162","4,9465743090323"
"17,8",35,"14,4498","2,9166","4,95433038469451"
"17,9",35,"14,4743","2,9171","4,96187994926468"
18,35,"14,4987","2,9176","4,96939265149438"
"18,1",35,"14,5229","2,9181","4,97683424145848"
"18,2",35,"14,547","2,9187","4,98406824956316"
"18,3",35,"14,5709","2,9193","4,99123077450074"
"18,4",35,"14,5946","2,9199","4,99832186033768"
"18,5",35,"14,6181","2,9205","5,00534155110426"
"18,6",35,"14,6414","2,9211","5,01228989079456"
"18,7",35,"14,6645","2,9218","5,0189951399822"
"18,8",35,"14,6875","2,9224","5,02583493019436"
"18,9",35,"14,7101","2,9231","5,03236290239814"
19,35,"14,7326","2,9238","5,03885354675422"
"19,1",35,"14,7548","2,9244","5,04541102448366"
"19,2",35,"14,7767","2,9251","5,05169054049434"
"19,3",35,"14,7984","2,9258","5,05789869437419"
"19,4",35,"14,8198","2,9264","5,06417441224713"
"19,5",35,"14,841","2,9271","5,07020600594445"
"19,6",35,"14,8619","2,9277","5,07630563240769"
"19,7",35,"14,8825","2,9284","5,08212675863953"
"19,8",35,"14,9028","2,929","5,08801638784568"
"19,9",35,"14,9229","2,9296","5,09383533588203"
20,35,"14,9428","2,9301","5,09975768745094"
"20,1",35,"14,9626","2,9307","5,10546968301089"
"20,2",35,"14,9823","2,9312","5,11131959606987"
"20,3",35,"15,0018","2,9317","5,11709929392503"
"20,4",35,"15,0214","2,9321","5,12308584291122"
"20,5",35,"15,0409","2,9325","5,12903665814152"
"20,6",35,"15,0605","2,9329","5,13501994612841"
"20,7",35,"15,0801","2,9332","5,14117687167599"
"20,8",35,"15,0998","2,9335","5,1473666268962"
"20,9",35,"15,1196","2,9338","5,15358920171791"
21,35,"15,1396","2,934","5,16005453306067"
"21,1",35,"15,1598","2,9342","5,16658714470725"
"21,2",35,"15,1803","2,9343","5,17339740312852"
"21,3",35,"15,201","2,9345","5,18009882433123"
"21,4",35,"15,222","2,9346","5,18707830709466"
"21,5",35,"15,2434","2,9346","5,19437061268997"
"21,6",35,"15,2653","2,9347","5,20165604661465"
"21,7",35,"15,2874","2,9347","5,20918662895696"
"21,8",35,"15,3099","2,9347","5,21685351143217"
"21,9",35,"15,3326","2,9346","5,22476657806856"
22,35,"15,3556","2,9346","5,2326041027738"
"22,1",35,"15,3787","2,9345","5,24065428522747"
"22,2",35,"15,4019","2,9344","5,24873909487459"
"22,3",35,"15,4252","2,9343","5,25685853525543"
"22,4",35,"15,4486","2,9342","5,26501260991071"
"22,5",35,"15,4719","2,9341","5,27313315837906"
"22,6",35,"15,4951","2,934","5,28122017723245"
"22,7",35,"15,5183","2,9338","5,28948803599427"
"22,8",35,"15,5412","2,9336","5,2976547586583"
"22,9",35,"15,564","2,9335","5,30560763592978"
23,35,"15,5864","2,9333","5,31360583642996"
"23,1",35,"15,6086","2,9331","5,32153694043844"
"23,2",35,"15,6305","2,933","5,3291851346744"
"23,3",35,"15,6521","2,9328","5,33691352973268"
"23,4",35,"15,6733","2,9326","5,34450658119075"
"23,5",35,"15,6943","2,9325","5,35184995737425"
"23,6",35,"15,7151","2,9323","5,35930839272926"
"23,7",35,"15,7357","2,9321","5,36669963507384"
"23,8",35,"15,7562","2,932","5,37387448840382"
"23,9",35,"15,7767","2,9318","5,3812333719899"
24,35,"15,797","2,9317","5,38834123546065"
"24,1",35,"15,8174","2,9315","5,39566774688726"
"24,2",35,"15,8378","2,9314","5,40281094357645"
"24,3",35,"15,8583","2,9313","5,4099887421963"
"24,4",35,"15,879","2,9312","5,41723526200873"
"24,5",35,"15,8998","2,9311","5,42451639316298"
"24,6",35,"15,9209","2,931","5,43190037529853"
"24,7",35,"15,9424","2,931","5,43923575571477"
"24,8",35,"15,9643","2,9309","5,44689344569927"
"24,9",35,"15,9868","2,9309","5,4545702685182"
25,35,"16,0101","2,9309","5,46252004503736"
"25,1",35,"16,0342","2,9309","5,47074277525675"
"25,2",35,"16,0592","2,931","5,4790856363016"
"25,3",35,"16,085","2,931","5,48788809280109"
"25,4",35,"16,1115","2,9311","5,4967418375354"
"25,5",35,"16,1383","2,9312","5,50569732532751"
"25,6",35,"16,1653","2,9313","5,514720431208"
"25,7",35,"16,1923","2,9315","5,5235544942862"
"25,8",35,"16,2191","2,9316","5,5325078455451"
"25,9",35,"16,2457","2,9319","5,5410143592892"
26,35,"16,2719","2,9321","5,54957197912759"
"26,1",35,"16,2977","2,9324","5,5578024826081"
"26,2",35,"16,3232","2,9327","5,56592900739932"
"26,3",35,"16,3483","2,933","5,57391749062393"
"26,4",35,"16,373","2,9334","5,58157769141611"
"26,5",35,"16,3975","2,9338","5,58916763242211"
"26,6",35,"16,4216","2,9342","5,59661918069661"
"26,7",35,"16,4456","2,9347","5,60384366374757"
"26,8",35,"16,4693","2,9352","5,61096347778686"
"26,9",35,"16,4929","2,9357","5,61804680314746"
27,35,"16,5164","2,9363","5,62490208766134"
"27,1",35,"16,5397","2,9369","5,63168647213048"
"27,2",35,"16,5629","2,9374","5,63862599577858"
"27,3",35,"16,5861","2,9381","5,64517885708451"
"27,4",35,"16,6091","2,9387","5,65185286010821"
"27,5",35,"16,6321","2,9393","5,6585241384003"
"27,6",35,"16,655","2,94","5,66496598639456"
"27,7",35,"16,6778","2,9407","5,67137076206345"
"27,8",35,"16,7006","2,9413","5,67796552544793"
"27,9",35,"16,7233","2,942","5,6843303874915"
28,35,"16,746","2,9427","5,6906922214293"
"28,1",35,"16,7687","2,9434","5,69705102942176"
"28,2",35,"16,7913","2,9441","5,70337284738969"
"28,3",35,"16,8139","2,9448","5,70969165987503"
"28,4",35,"16,8365","2,9456","5,7158134166214"
"28,5",35,"16,859","2,9463","5,72209211553474"
"28,6",35,"16,8816","2,947","5,72840176450628"
"28,7",35,"16,9041","2,9476","5,73486904600353"
"28,8",35,"16,9266","2,9483","5,7411389614354"
"28,9",35,"16,949","2,949","5,74737199050526"
29,35,"16,9715","2,9497","5,75363596297929"
"29,1",35,"16,9939","2,9503","5,76005829915602"
"29,2",35,"17,0164","2,951","5,76631650288038"
"29,3",35,"17,0388","2,9516","5,77273343271446"
"29,4",35,"17,0612","2,9522","5,77914775421719"
"29,5",35,"17,0837","2,9528","5,78559333513953"
"29,6",35,"17,1061","2,9535","5,79180633147114"
"29,7",35,"17,1285","2,9541","5,79821265360008"
"29,8",35,"17,1509","2,9546","5,8048128342246"
"29,9",35,"17,1733","2,9552","5,81121413102328"
30,35,"17,1957","2,9558","5,81761282901414"
"30,1",35,"17,2181","2,9564","5,82400892977946"
"30,2",35,"17,2405","2,957","5,83040243490024"
"30,3",35,"17,2629","2,9575","5,83699070160609"
"30,4",35,"17,2853","2,9581","5,84337919610561"
"30,5",35,"17,3077","2,9587","5,84976509953696"
"30,6",35,"17,3301","2,9592","5,85634630981346"
"30,7",35,"17,3524","2,9598","5,86269342523143"
"30,8",35,"17,3748","2,9603","5,86927000641827"
"30,9",35,"17,3972","2,9609","5,87564591847074"
31,35,"17,4196","2,9614","5,88221786992639"
"31,1",35,"17,442","2,962","5,88858879135719"
"31,2",35,"17,4643","2,9625","5,8951223628692"
"31,3",35,"17,4867","2,9631","5,90148830616584"
"31,4",35,"17,5091","2,9636","5,90805101903091"
"31,5",35,"17,5315","2,9642","5,9144119829971"
"31,6",35,"17,5538","2,9647","5,92093635106419"
"31,7",35,"17,5762","2,9653","5,92729234816039"
"31,8",35,"17,5986","2,9658","5,93384584260571"
"31,9",35,"17,6209","2,9664","5,94016316073355"
32,35,"17,6433","2,9669","5,94671205635512"
"32,1",35,"17,6657","2,9675","5,95305812973884"
"32,2",35,"17,688","2,9681","5,95936794582393"
"32,3",35,"17,7104","2,9686","5,96590985649801"
"32,4",35,"17,7328","2,9692","5,97224841708204"
"32,5",35,"17,7551","2,9698","5,97855074415786"
"32,6",35,"17,7775","2,9704","5,98488419068139"
"32,7",35,"17,7999","2,9709","5,99141674240129"
"32,8",35,"17,8222","2,9715","5,99771159347131"
"32,9",35,"17,8446","2,9721","6,00403754920763"
33,35,"17,8669","2,9727","6,01032731187136"
"33,1",35,"17,8893","2,9733","6,01664816870144"
"33,2",35,"17,9117","2,9738","6,02316900934831"
"33,3",35,"17,934","2,9744","6,02945131791286"
"33,4",35,"17,9564","2,975","6,03576470588235"
"33,5",35,"17,9787","2,9756","6,04204194112112"
"33,6",35,"18,0011","2,9762","6,04835024527922"
"33,7",35,"18,0234","2,9768","6,05462241332975"
"33,8",35,"18,0458","2,9774","6,06092563981998"
"33,9",35,"18,0682","2,978","6,06722632639355"
34,35,"18,0905","2,9785","6,07369481282525"
"34,1",35,"18,1129","2,9791","6,07999060118828"
"34,2",35,"18,1352","2,9797","6,08625029365372"
"34,3",35,"18,1576","2,9803","6,09254101936047"
"34,4",35,"18,1799","2,9809","6,09879566573854"
"34,5",35,"18,2023","2,9815","6,10508133489854"
"-19,9",50,"4,2962","3,0132","1,42579317668923"
"-19,8",50,"4,3157","3,0154","1,4312197386748"
"-19,7",50,"4,3353","3,0176","1,43667152704136"
"-19,6",50,"4,3549","3,0198","1,44211537187893"
"-19,5",50,"4,3745","3,0221","1,44750339168128"
"-19,4",50,"4,3941","3,0243","1,45293125681976"
"-19,3",50,"4,4137","3,0265","1,45835123079465"
"-19,2",50,"4,4334","3,0288","1,46374801901743"
"-19,1",50,"4,4532","3,031","1,46921807984164"
-19,50,"4,473","3,0333","1,47463158935812"
"-18,9",50,"4,4929","3,0356","1,48006983792331"
"-18,8",50,"4,5129","3,0378","1,48558167094608"
"-18,7",50,"4,533","3,0402","1,49102032761003"
"-18,6",50,"4,5532","3,0425","1,49653245686113"
"-18,5",50,"4,5735","3,0448","1,50206910141881"
"-18,4",50,"4,5939","3,0472","1,50758072985035"
"-18,3",50,"4,6144","3,0496","1,51311647429171"
"-18,2",50,"4,6351","3,052","1,51870904325033"
"-18,1",50,"4,6559","3,0545","1,52427565886397"
-18,50,"4,6769","3,057","1,52989859339221"
"-17,9",50,"4,698","3,0595","1,53554502369668"
"-17,8",50,"4,7193","3,062","1,54124755062051"
"-17,7",50,"4,7407","3,0646","1,54692292631991"
"-17,6",50,"4,7622","3,0672","1,55262128325509"
"-17,5",50,"4,7838","3,0698","1,55834256303342"
"-17,4",50,"4,8055","3,0725","1,56403580146461"
"-17,3",50,"4,8272","3,0752","1,56971904266389"
"-17,2",50,"4,849","3,078","1,57537361923327"
"-17,1",50,"4,8709","3,0808","1,58105037652558"
-17,50,"4,8928","3,0837","1,58666536952362"
"-16,9",50,"4,9148","3,0866","1,59230220955096"
"-16,8",50,"4,9367","3,0895","1,59789609969251"
"-16,7",50,"4,9586","3,0925","1,60342764753436"
"-16,6",50,"4,9806","3,0955","1,60898077854951"
"-16,5",50,"5,0025","3,0985","1,61449088268517"
"-16,4",50,"5,0243","3,1015","1,61995808479768"
"-16,3",50,"5,0461","3,1046","1,62536236552213"
"-16,2",50,"5,0678","3,1077","1,63072368632751"
"-16,1",50,"5,0895","3,1108","1,63607432171789"
-16,50,"5,111","3,1139","1,64135007546806"
"-15,9",50,"5,1325","3,117","1,64661533525826"
"-15,8",50,"5,1539","3,1202","1,65178514197808"
"-15,7",50,"5,1752","3,1233","1,65696538917171"
"-15,6",50,"5,1964","3,1264","1,6621033776868"
"-15,5",50,"5,2175","3,1295","1,66719923310433"
"-15,4",50,"5,2386","3,1326","1,67228500287301"
"-15,3",50,"5,2595","3,1357","1,67729693529356"
"-15,2",50,"5,2804","3,1388","1,68229896775838"
"-15,1",50,"5,3013","3,1419","1,68729112957128"
-15,50,"5,322","3,1449","1,6922636649814"
"-14,9",50,"5,3427","3,1479","1,69722672257696"
"-14,8",50,"5,3633","3,1509","1,70214859246564"
"-14,7",50,"5,3839","3,1538","1,70711522607648"
"-14,6",50,"5,4044","3,1568","1,71198682209833"
"-14,5",50,"5,4248","3,1596","1,71692619318901"
"-14,4",50,"5,4452","3,1625","1,7218023715415"
"-14,3",50,"5,4655","3,1652","1,7267471249842"
"-14,2",50,"5,4858","3,168","1,73162878787879"
"-14,1",50,"5,506","3,1707","1,73652505755827"
-14,50,"5,5262","3,1733","1,74146787256169"
"-13,9",50,"5,5464","3,1759","1,74640259454013"
"-13,8",50,"5,5665","3,1785","1,75129778197263"
"-13,7",50,"5,5866","3,1811","1,75618496746408"
"-13,6",50,"5,6066","3,1836","1,76108807639151"
"-13,5",50,"5,6266","3,1861","1,76598349078811"
"-13,4",50,"5,6466","3,1885","1,77092676807276"
"-13,3",50,"5,6666","3,1909","1,77586260929518"
"-13,2",50,"5,6865","3,1933","1,78075971565465"
"-13,1",50,"5,7064","3,1957","1,78564946647057"
-13,50,"5,7262","3,1981","1,79050060973703"
"-12,9",50,"5,7461","3,2004","1,79543182102237"
"-12,8",50,"5,7659","3,2027","1,80032472601243"
"-12,7",50,"5,7857","3,205","1,80521060842434"
"-12,6",50,"5,8054","3,2073","1,81005830449288"
"-12,5",50,"5,8252","3,2096","1,81493020937188"
"-12,4",50,"5,8449","3,2119","1,81976400261527"
"-12,3",50,"5,8647","3,2142","1,82462198991973"
"-12,2",50,"5,8844","3,2164","1,82949881855491"
"-12,1",50,"5,9042","3,2187","1,83434305775624"
-12,50,"5,924","3,2209","1,8392374802074"
"-11,9",50,"5,9438","3,2232","1,84406800694962"
"-11,8",50,"5,9637","3,2255","1,84892264765153"
"-11,7",50,"5,9836","3,2277","1,85382780307959"
"-11,6",50,"6,0036","3,23","1,85869969040248"
"-11,5",50,"6,0237","3,2323","1,86359558209325"
"-11,4",50,"6,0438","3,2346","1,86848451122241"
"-11,3",50,"6,064","3,2369","1,87339738638821"
"-11,2",50,"6,0843","3,2392","1,87833415658187"
"-11,1",50,"6,1047","3,2415","1,88329477093938"
-11,50,"6,1252","3,2439","1,88822096858719"
"-10,9",50,"6,1458","3,2462","1,89322900622266"
"-10,8",50,"6,1665","3,2485","1,89826073572418"
"-10,7",50,"6,1874","3,2509","1,9032883201575"
"-10,6",50,"6,2084","3,2533","1,90833922478714"
"-10,5",50,"6,2295","3,2557","1,91341339804036"
"-10,4",50,"6,2507","3,258","1,91856967464702"
"-10,3",50,"6,2721","3,2605","1,92366201502837"
"-10,2",50,"6,2935","3,2629","1,92880566367342"
"-10,1",50,"6,315","3,2653","1,93397237619821"
-10,50,"6,3367","3,2677","1,93919270434862"
"-9,9",50,"6,3584","3,2702","1,94434591156504"
"-9,8",50,"6,3802","3,2727","1,94952180157057"
"-9,7",50,"6,4021","3,2752","1,95472032242306"
"-9,6",50,"6,4242","3,2776","1,96003173053454"
"-9,5",50,"6,4462","3,2802","1,96518504969209"
"-9,4",50,"6,4684","3,2827","1,97045115301429"
"-9,3",50,"6,4906","3,2852","1,97570924144649"
"-9,2",50,"6,513","3,2878","1,98095991240343"
"-9,1",50,"6,5354","3,2904","1,98620228543642"
-9,50,"6,5578","3,293","1,99143638020043"
"-8,9",50,"6,5804","3,2956","1,99672290326496"
"-8,8",50,"6,6029","3,2982","2,00197077193621"
"-8,7",50,"6,6256","3,3008","2,00727096461464"
"-8,6",50,"6,6483","3,3035","2,0125018919328"
"-8,5",50,"6,671","3,3061","2,01778530594961"
"-8,4",50,"6,6938","3,3088","2,02302949709865"
"-8,3",50,"6,7166","3,3114","2,02832638763061"
"-8,2",50,"6,7394","3,3141","2,03355360429679"
"-8,1",50,"6,7622","3,3167","2,03883378056502"
-8,50,"6,7851","3,3193","2,04413581176754"
"-7,9",50,"6,8079","3,3219","2,04939944007947"
"-7,8",50,"6,8307","3,3245","2,05465483531358"
"-7,7",50,"6,8536","3,3271","2,05993207297647"
"-7,6",50,"6,8764","3,3296","2,06523306102835"
"-7,5",50,"6,8991","3,3321","2,07049608355091"
"-7,4",50,"6,9218","3,3346","2,07575121453848"
"-7,3",50,"6,9445","3,337","2,08106083308361"
"-7,2",50,"6,9672","3,3394","2,0863628196682"
"-7,1",50,"6,9897","3,3417","2,09165993356675"
-7,50,"7,0123","3,344","2,09697966507177"
"-6,9",50,"7,0348","3,3463","2,10226220004184"
"-6,8",50,"7,0574","3,3485","2,10763028221592"
"-6,7",50,"7,0799","3,3506","2,11302453291948"
"-6,6",50,"7,1024","3,3527","2,1184120261282"
"-6,5",50,"7,125","3,3547","2,1238858914359"
"-6,4",50,"7,1476","3,3566","2,12941667163201"
"-6,3",50,"7,1702","3,3585","2,13494119398541"
"-6,2",50,"7,1929","3,3603","2,14055292682201"
"-6,1",50,"7,2157","3,3621","2,14618839415841"
-6,50,"7,2385","3,3638","2,15188180034485"
"-5,9",50,"7,2615","3,3654","2,15769299340346"
"-5,8",50,"7,2845","3,367","2,16349866349866"
"-5,7",50,"7,3076","3,3685","2,16939290485379"
"-5,6",50,"7,3309","3,3699","2,17540579839164"
"-5,5",50,"7,3542","3,3713","2,18141369798001"
"-5,4",50,"7,3777","3,3727","2,1874759095087"
"-5,3",50,"7,4014","3,374","2,19365737996443"
"-5,2",50,"7,4251","3,3752","2,19989926522873"
"-5,1",50,"7,449","3,3765","2,20613060861839"
-5,50,"7,4731","3,3776","2,21254737091426"
"-4,9",50,"7,4972","3,3788","2,21889428199361"
"-4,8",50,"7,5215","3,3799","2,22536169709163"
"-4,7",50,"7,5459","3,3809","2,23192049454287"
"-4,6",50,"7,5704","3,3819","2,23850498240634"
"-4,5",50,"7,5951","3,3829","2,24514469833575"
"-4,4",50,"7,6199","3,3839","2,2518100416679"
"-4,3",50,"7,6448","3,3848","2,2585677144883"
"-4,2",50,"7,6699","3,3858","2,26531395829641"
"-4,1",50,"7,695","3,3866","2,27219039744877"
-4,50,"7,7203","3,3875","2,27905535055351"
"-3,9",50,"7,7458","3,3884","2,28597568173769"
"-3,8",50,"7,7714","3,3892","2,29298949604626"
"-3,7",50,"7,7971","3,39","2,30002949852507"
"-3,6",50,"7,8229","3,3908","2,3070956706382"
"-3,5",50,"7,8489","3,3916","2,31421747847624"
"-3,4",50,"7,8749","3,3923","2,32140435692598"
"-3,3",50,"7,9009","3,3931","2,32851964280451"
"-3,2",50,"7,927","3,3938","2,33572986033355"
"-3,1",50,"7,953","3,3946","2,34283862605314"
-3,50,"7,979","3,3953","2,35001325361529"
"-2,9",50,"8,005","3,396","2,35718492343934"
"-2,8",50,"8,0309","3,3967","2,36432419701475"
"-2,7",50,"8,0567","3,3974","2,37143109436628"
"-2,6",50,"8,0824","3,3981","2,37850563550219"
"-2,5",50,"8,1079","3,3988","2,38551841826527"
"-2,4",50,"8,1332","3,3994","2,39253985997529"
"-2,3",50,"8,1583","3,4001","2,39942942854622"
"-2,2",50,"8,1833","3,4007","2,40635751462934"
"-2,1",50,"8,208","3,4013","2,4131949548702"
-2,50,"8,2325","3,4019","2,41997119256886"
"-1,9",50,"8,2568","3,4025","2,42668626010287"
"-1,8",50,"8,281","3,4031","2,43336957479945"
"-1,7",50,"8,3051","3,4037","2,44002115345066"
"-1,6",50,"8,3291","3,4042","2,44671288408437"
"-1,5",50,"8,3531","3,4047","2,45340264927894"
"-1,4",50,"8,3771","3,4053","2,46001820691275"
"-1,3",50,"8,4012","3,4058","2,46673321980151"
"-1,2",50,"8,4253","3,4063","2,47344626133928"
"-1,1",50,"8,4495","3,4068","2,48018668545262"
-1,50,"8,4739","3,4072","2,48705682084996"
"-0,9",50,"8,4984","3,4077","2,49388150365349"
"-0,8",50,"8,5231","3,4081","2,50083624306798"
"-0,7",50,"8,548","3,4086","2,50777445285454"
"-0,6",50,"8,5733","3,409","2,51490173071282"
"-0,5",50,"8,5988","3,4094","2,52208599753622"
"-0,4",50,"8,6247","3,4098","2,52938588773535"
"-0,3",50,"8,651","3,4102","2,53680136062401"
"-0,2",50,"8,6777","3,4106","2,5443323755351"
"-0,1",50,"8,7046","3,411","2,55192025798886"
0,50,"8,7319","3,4114","2,55962361493815"
"0,1",50,"8,7594","3,4118","2,56738378568498"
"0,2",50,"8,7871","3,4122","2,57520075024911"
"0,3",50,"8,815","3,4126","2,58307448865967"
"0,4",50,"8,8429","3,413","2,59094638148257"
"0,5",50,"8,871","3,4135","2,59879888677311"
"0,6",50,"8,8991","3,4139","2,60672544597088"
"0,7",50,"8,9273","3,4144","2,61460285848172"
"0,8",50,"8,9553","3,4149","2,62241939734692"
"0,9",50,"8,9833","3,4155","2,63015663885229"
1,50,"9,0111","3,416","2,63790983606557"
"1,1",50,"9,0388","3,4166","2,64555405959141"
"1,2",50,"9,0662","3,4173","2,65303017001727"
"1,3",50,"9,0934","3,4179","2,66052254308201"
"1,4",50,"9,1203","3,4186","2,66784648686597"
"1,5",50,"9,1471","3,4194","2,67505995203837"
"1,6",50,"9,1736","3,4202","2,6821823285188"
"1,7",50,"9,1999","3,421","2,68924291142941"
"1,8",50,"9,226","3,4219","2,69616295040767"
"1,9",50,"9,252","3,4228","2,70305013439289"
2,50,"9,2777","3,4238","2,70976692563818"
"2,1",50,"9,3034","3,4248","2,71647979444055"
"2,2",50,"9,3288","3,4259","2,72302168773169"
"2,3",50,"9,3542","3,427","2,72955938138313"
"2,4",50,"9,3794","3,4282","2,73595472842891"
"2,5",50,"9,4044","3,4295","2,74220731885114"
"2,6",50,"9,4294","3,4308","2,74845517080564"
"2,7",50,"9,4542","3,4322","2,75455975758988"
"2,8",50,"9,4789","3,4336","2,76063024231128"
"2,9",50,"9,5035","3,4351","2,76658612558586"
3,50,"9,5281","3,4366","2,77253680963743"
"3,1",50,"9,5526","3,4382","2,77837240416497"
"3,2",50,"9,5773","3,4398","2,78426071283214"
"3,3",50,"9,6022","3,4415","2,79012058695336"
"3,4",50,"9,6274","3,4433","2,79598060000581"
"3,5",50,"9,6531","3,4451","2,801979623233"
"3,6",50,"9,6792","3,4469","2,80808842728249"
"3,7",50,"9,7059","3,4488","2,8142832289492"
"3,8",50,"9,7331","3,4508","2,82053436884201"
"3,9",50,"9,761","3,4528","2,82698100092678"
4,50,"9,7894","3,4548","2,83356489521825"
"4,1",50,"9,8184","3,457","2,84015041943882"
"4,2",50,"9,8479","3,4592","2,84687210915819"
"4,3",50,"9,878","3,4614","2,85375859478824"
"4,4",50,"9,9086","3,4637","2,86069809741028"
"4,5",50,"9,9396","3,4661","2,86766105998096"
"4,6",50,"9,971","3,4685","2,87472971024939"
"4,7",50,"10,0026","3,471","2,88176318063958"
"4,8",50,"10,0344","3,4735","2,88884410536922"
"4,9",50,"10,0663","3,4761","2,89586030321337"
5,50,"10,0982","3,4788","2,90278256870185"
"5,1",50,"10,13","3,4815","2,90966537412035"
"5,2",50,"10,1617","3,4843","2,91642510690813"
"5,3",50,"10,1932","3,4871","2,92311662986436"
"5,4",50,"10,2244","3,4898","2,92979540374807"
"5,5",50,"10,2552","3,4926","2,93626524652122"
"5,6",50,"10,2856","3,4953","2,94269447543845"
"5,7",50,"10,3155","3,4979","2,94905514737414"
"5,8",50,"10,3447","3,5004","2,95529082390584"
"5,9",50,"10,373","3,5027","2,96142975418962"
6,50,"10,4002","3,5048","2,96741611504223"
"6,1",50,"10,4261","3,5066","2,97327895967604"
"6,2",50,"10,45","3,508","2,97890535917902"
"6,3",50,"10,4712","3,5087","2,98435317924017"
"6,4",50,"10,4881","3,5084","2,98942537909018"
"6,5",50,"10,497","3,5064","2,99366872005476"
"6,6",50,"10,4895","3,5002","2,99682875264271"
"6,7",50,"10,4395","3,4804","2,99951155039651"
"6,8",50,"10,3361","3,448","2,99770881670534"
"6,9",50,"10,282","3,4306","2,9971433568472"
7,50,"10,2597","3,4203","2,99964915358302"
"7,1",50,"10,2517","3,4134","3,00336907482276"
"7,2",50,"10,2508","3,4084","3,00751085553339"
"7,3",50,"10,2541","3,4047","3,01174846535671"
"7,4",50,"10,2604","3,402","3,01599059376837"
"7,5",50,"10,2689","3,3998","3,02044237896347"
"7,6",50,"10,2791","3,3982","3,02486610558531"
"7,7",50,"10,2909","3,397","3,02940830144245"
"7,8",50,"10,3038","3,3962","3,03392026382427"
"7,9",50,"10,3179","3,3957","3,03851930382543"
8,50,"10,3329","3,3954","3,04320551334158"
"8,1",50,"10,3488","3,3954","3,04788831949108"
"8,2",50,"10,3655","3,3957","3,05253703212887"
"8,3",50,"10,383","3,3962","3,05724044520346"
"8,4",50,"10,4012","3,397","3,06187812775979"
"8,5",50,"10,4201","3,3979","3,0666293887401"
"8,6",50,"10,4398","3,3991","3,07134241416846"
"8,7",50,"10,4602","3,4005","3,07607704749302"
"8,8",50,"10,4813","3,4021","3,08083242703036"
"8,9",50,"10,5033","3,4039","3,08566644143482"
9,50,"10,5262","3,406","3,0904873752202"
"9,1",50,"10,5503","3,4082","3,09556364063142"
"9,2",50,"10,5757","3,4107","3,10074178321166"
"9,3",50,"10,6026","3,4134","3,10616980137107"
"9,4",50,"10,6311","3,4163","3,11187542077686"
"9,5",50,"10,6614","3,4195","3,11782424331043"
"9,6",50,"10,6935","3,423","3,12401402278703"
"9,7",50,"10,7275","3,4268","3,13047157698144"
"9,8",50,"10,7635","3,4309","3,1372234690606"
"9,9",50,"10,8012","3,4353","3,14417954763776"
10,50,"10,8405","3,44","3,15130813953488"
"10,1",50,"10,8814","3,4452","3,15842331359573"
"10,2",50,"10,9237","3,4508","3,16555581314478"
"10,3",50,"10,9671","3,4569","3,17252451618502"
"10,4",50,"11,0115","3,4633","3,17948199693934"
"10,5",50,"11,0568","3,4702","3,18621405106334"
"10,6",50,"11,1028","3,4776","3,19266160570508"
"10,7",50,"11,1495","3,4853","3,19900725905948"
"10,8",50,"11,1968","3,4935","3,20503792757979"
"10,9",50,"11,2447","3,5022","3,21075324082006"
11,50,"11,2932","3,5112","3,21633629528366"
"11,1",50,"11,3422","3,5205","3,22175827297259"
"11,2",50,"11,3919","3,5302","3,22698430683814"
"11,3",50,"11,4421","3,5402","3,23204903677758"
"11,4",50,"11,4929","3,5505","3,23698070694268"
"11,5",50,"11,5443","3,5609","3,24196130191805"
"11,6",50,"11,5965","3,5715","3,24695506089878"
"11,7",50,"11,6494","3,5822","3,25202389592988"
"11,8",50,"11,7031","3,5929","3,25728520136937"
"11,9",50,"11,7579","3,6036","3,26282051282051"
12,50,"11,8138","3,6142","3,26871783520558"
"12,1",50,"11,8712","3,6247","3,275084834607"
"12,2",50,"11,9304","3,6349","3,28218107788385"
"12,3",50,"11,9924","3,6449","3,29018628768965"
"12,4",50,"12,0582","3,6546","3,29945821704154"
"12,5",50,"12,1275","3,664","3,30990720524017"
"12,6",50,"12,198","3,673","3,32099101551865"
"12,7",50,"12,2655","3,6818","3,33138682166332"
"12,8",50,"12,327","3,6903","3,34037883098935"
"12,9",50,"12,3822","3,6985","3,34789779640395"
13,50,"12,4324","3,7064","3,35430606518455"
"13,1",50,"12,4787","3,7141","3,35981799089954"
"13,2",50,"12,5222","3,7215","3,36482601101706"
"13,3",50,"12,5635","3,7287","3,36940488642154"
"13,4",50,"12,6031","3,7357","3,37369167759724"
"13,5",50,"12,6413","3,7425","3,37776887107548"
"13,6",50,"12,6784","3,749","3,38180848226194"
"13,7",50,"12,7146","3,7553","3,38577477165606"
"13,8",50,"12,7501","3,7614","3,38972191205402"
"13,9",50,"12,7849","3,7673","3,39365062511613"
14,50,"12,8193","3,773","3,39764113437583"
"14,1",50,"12,8532","3,7784","3,40175735761169"
"14,2",50,"12,8868","3,7837","3,40587255860665"
"14,3",50,"12,9201","3,7888","3,41007706925676"
"14,4",50,"12,953","3,7936","3,41443483762126"
"14,5",50,"12,9858","3,7983","3,41884527288524"
"14,6",50,"13,0183","3,8028","3,42334595561165"
"14,7",50,"13,0507","3,807","3,42807985290255"
"14,8",50,"13,0828","3,8111","3,43281467292908"
"14,9",50,"13,1148","3,815","3,43769331585845"
15,50,"13,1467","3,8186","3,44280626407584"
"15,1",50,"13,1784","3,8221","3,44794746343633"
"15,2",50,"13,21","3,8253","3,45332392230675"
"15,3",50,"13,2415","3,8284","3,4587556159231"
"15,4",50,"13,2729","3,8313","3,46433325503093"
"15,5",50,"13,3041","3,834","3,47003129890454"
"15,6",50,"13,3353","3,8366","3,47581191680133"
"15,7",50,"13,3664","3,839","3,48174003646783"
"15,8",50,"13,3974","3,8412","3,48781630740394"
"15,9",50,"13,4283","3,8434","3,49385960347609"
16,50,"13,4592","3,8453","3,50016903752633"
"16,1",50,"13,4899","3,8472","3,506420253691"
"16,2",50,"13,5206","3,8489","3,51284782665177"
"16,3",50,"13,5513","3,8506","3,51926972419883"
"16,4",50,"13,5819","3,8521","3,52584304664988"
"16,5",50,"13,6124","3,8536","3,53238530205522"
"16,6",50,"13,6429","3,855","3,53901426718547"
"16,7",50,"13,6733","3,8563","3,54570443170915"
"16,8",50,"13,7036","3,8576","3,5523641642472"
"16,9",50,"13,7339","3,8588","3,55911164092464"
17,50,"13,7642","3,8599","3,56594730433431"
"17,1",50,"13,7945","3,8611","3,57268654010515"
"17,2",50,"13,8246","3,8622","3,57946248252291"
"17,3",50,"13,8548","3,8633","3,58626045090984"
"17,4",50,"13,8849","3,8644","3,59302867198013"
"17,5",50,"13,915","3,8655","3,59979304100375"
"17,6",50,"13,945","3,8666","3,60652769875343"
"17,7",50,"13,9751","3,8677","3,61328438089821"
"17,8",50,"14,0051","3,8689","3,61991780609476"
"17,9",50,"14,0351","3,87","3,62664082687338"
18,50,"14,065","3,8712","3,633240338913"
"18,1",50,"14,0949","3,8725","3,63974176888315"
"18,2",50,"14,1248","3,8737","3,64633296331673"
"18,3",50,"14,1545","3,8749","3,65286846112158"
"18,4",50,"14,1842","3,8762","3,65930550539188"
"18,5",50,"14,2137","3,8775","3,66568665377176"
"18,6",50,"14,2429","3,8787","3,6720808518318"
"18,7",50,"14,272","3,88","3,67835051546392"
"18,8",50,"14,3007","3,8813","3,68451292092855"
"18,9",50,"14,3292","3,8826","3,69061968783805"
19,50,"14,3573","3,8838","3,6967145579072"
"19,1",50,"14,3851","3,8851","3,70263313685619"
"19,2",50,"14,4125","3,8863","3,70854025679953"
"19,3",50,"14,4396","3,8876","3,71427101553658"
"19,4",50,"14,4664","3,8888","3,72001645751903"
"19,5",50,"14,4929","3,89","3,72568123393316"
"19,6",50,"14,519","3,8912","3,73123972039474"
"19,7",50,"14,545","3,8923","3,73686509261876"
"19,8",50,"14,5707","3,8934","3,74241023270149"
"19,9",50,"14,5962","3,8945","3,74790088586468"
20,50,"14,6215","3,8956","3,75333709826471"
"20,1",50,"14,6466","3,8966","3,7588153775086"
"20,2",50,"14,6717","3,8976","3,7642908456486"
"20,3",50,"14,6966","3,8986","3,76971220438106"
"20,4",50,"14,7214","3,8995","3,77520194896782"
"20,5",50,"14,7461","3,9003","3,78076045432403"
"20,6",50,"14,7707","3,9012","3,78619399159233"
"20,7",50,"14,7953","3,9019","3,79181937005049"
"20,8",50,"14,8198","3,9027","3,79731980423809"
"20,9",50,"14,8442","3,9034","3,80288978838961"
21,50,"14,8686","3,904","3,80855532786885"
"21,1",50,"14,893","3,9046","3,81421912615889"
"21,2",50,"14,9173","3,9052","3,81985557717915"
"21,3",50,"14,9416","3,9058","3,82549029648215"
"21,4",50,"14,9658","3,9063","3,83119576069426"
"21,5",50,"14,99","3,9068","3,83689976451316"
"21,6",50,"15,0143","3,9073","3,84262790162004"
"21,7",50,"15,0384","3,9078","3,84830339321357"
"21,8",50,"15,0626","3,9083","3,85400301921552"
"21,9",50,"15,0868","3,9088","3,85970118706508"
22,50,"15,1109","3,9092","3,86547119615267"
"22,1",50,"15,135","3,9097","3,8711410082615"
"22,2",50,"15,1591","3,9102","3,87680937036469"
"22,3",50,"15,1832","3,9106","3,88257556385209"
"22,4",50,"15,2073","3,9111","3,88824115977602"
"22,5",50,"15,2314","3,9116","3,89390530729113"
"22,6",50,"15,2555","3,9121","3,89956800695279"
"22,7",50,"15,2796","3,9127","3,90512945025174"
"22,8",50,"15,3036","3,9132","3,91076356945722"
"22,9",50,"15,3277","3,9138","3,91632173335377"
23,50,"15,3517","3,9145","3,921752458807"
"23,1",50,"15,3758","3,9151","3,92730709304999"
"23,2",50,"15,3998","3,9158","3,93273405179018"
"23,3",50,"15,4238","3,9166","3,93805852014502"
"23,4",50,"15,4479","3,9174","3,94340634094042"
"23,5",50,"15,4719","3,9182","3,94872645602573"
"23,6",50,"15,4959","3,9191","3,95394350743793"
"23,7",50,"15,52","3,92","3,95918367346939"
"23,8",50,"15,544","3,921","3,9642948227493"
"23,9",50,"15,568","3,922","3,96940336562978"
24,50,"15,592","3,9231","3,97440799367847"
"24,1",50,"15,616","3,9242","3,97940981601345"
"24,2",50,"15,6401","3,9253","3,98443431075332"
"24,3",50,"15,6641","3,9264","3,98943052159739"
"24,4",50,"15,6881","3,9276","3,99432223240656"
"24,5",50,"15,7121","3,9289","3,99910916541526"
"24,6",50,"15,7362","3,9301","4,00402025393756"
"24,7",50,"15,7602","3,9314","4,00880093605331"
"24,8",50,"15,7842","3,9327","4,01357845754825"
"24,9",50,"15,8083","3,934","4,01837824097611"
25,50,"15,8323","3,9353","4,02314944222804"
"25,1",50,"15,8564","3,9366","4,02794289488391"
"25,2",50,"15,8804","3,938","4,03260538344337"
"25,3",50,"15,9045","3,9393","4,03739243012718"
"25,4",50,"15,9285","3,9407","4,04204836704139"
"25,5",50,"15,9526","3,942","4,04682902080162"
"25,6",50,"15,9767","3,9434","4,05150377846528"
"25,7",50,"16,0008","3,9448","4,05617521800852"
"25,8",50,"16,0249","3,9461","4,06094625072857"
"25,9",50,"16,049","3,9475","4,06561114629512"
26,50,"16,0731","3,9488","4,07037581037277"
"26,1",50,"16,0973","3,9501","4,07516265411002"
"26,2",50,"16,1214","3,9514","4,07992104064382"
"26,3",50,"16,1456","3,9527","4,08470159637716"
"26,4",50,"16,1698","3,954","4,08947900859889"
"26,5",50,"16,194","3,9553","4,09425328040857"
"26,6",50,"16,2183","3,9566","4,09904968912703"
"26,7",50,"16,2426","3,9578","4,10394663702057"
"26,8",50,"16,2669","3,9591","4,10873683412897"
"26,9",50,"16,2912","3,9603","4,11362775547307"
27,50,"16,3156","3,9615","4,11854095670832"
"27,1",50,"16,3401","3,9627","4,12347641759406"
"27,2",50,"16,3646","3,9639","4,12840889023437"
"27,3",50,"16,3892","3,9651","4,1333635973872"
"27,4",50,"16,4139","3,9663","4,13834051887149"
"27,5",50,"16,4387","3,9675","4,14333963453056"
"27,6",50,"16,4636","3,9687","4,14836092423212"
"27,7",50,"16,4888","3,9699","4,15345474697096"
"27,8",50,"16,5141","3,971","4,15867539662554"
"27,9",50,"16,5398","3,9722","4,16388902874981"
28,50,"16,5658","3,9734","4,16917501384205"
"28,1",50,"16,5922","3,9746","4,17455844613294"
"28,2",50,"16,6192","3,9757","4,18019468269739"
"28,3",50,"16,6455","3,9769","4,18554653121778"
"28,4",50,"16,6689","3,9781","4,19016615972449"
"28,5",50,"16,6902","3,9792","4,19436067551267"
"28,6",50,"16,7109","3,9804","4,19829665360265"
"28,7",50,"16,7314","3,9816","4,2021800281294"
"28,8",50,"16,7518","3,9828","4,2060359546048"
"28,9",50,"16,7721","3,9839","4,20997012977233"
29,50,"16,7924","3,9851","4,21379639155856"
"29,1",50,"16,8128","3,9863","4,21764543561699"
"29,2",50,"16,8331","3,9875","4,2214670846395"
"29,3",50,"16,8535","3,9887","4,22531150500163"
"29,4",50,"16,8738","3,9899","4,22912854958771"
"29,5",50,"16,8942","3,9911","4,23296835458896"
"29,6",50,"16,9145","3,9923","4,23678080304586"
"29,7",50,"16,9348","3,9935","4,2405909603105"
"29,8",50,"16,9552","3,9947","4,24442386161664"
"29,9",50,"16,9755","3,9959","4,24822943517105"
30,50,"16,9959","3,9971","4,25205774186285"
"30,1",50,"17,0162","3,9983","4,25585873996449"
"30,2",50,"17,0366","3,9996","4,25957595759576"
"30,3",50,"17,0569","4,0008","4,26337232553489"
"30,4",50,"17,0773","4,002","4,26719140429785"
"30,5",50,"17,0976","4,0032","4,27098321342926"
"30,6",50,"17,1179","4,0044","4,27477274997503"
"30,7",50,"17,1383","4,0056","4,27858498102656"
"30,8",50,"17,1586","4,0069","4,28226309615913"
"30,9",50,"17,179","4,0081","4,28607070681869"
31,50,"17,1993","4,0093","4,28985109620133"
"31,1",50,"17,2197","4,0105","4,29365415783568"
"31,2",50,"17,24","4,0117","4,29743001719969"
"31,3",50,"17,2603","4,013","4,30109643658111"
"31,4",50,"17,2807","4,0142","4,30489263115938"
"31,5",50,"17,301","4,0154","4,30866165263735"
"31,6",50,"17,3214","4,0166","4,31245331872728"
"31,7",50,"17,3417","4,0178","4,31621783065359"
"31,8",50,"17,3621","4,019","4,32000497636228"
"31,9",50,"17,3824","4,0203","4,32365743849962"
32,50,"17,4027","4,0215","4,32741514360313"
"32,1",50,"17,4231","4,0227","4,33119546573197"
"32,2",50,"17,4434","4,0239","4,33494868162728"
"32,3",50,"17,4638","4,0251","4,33872450373904"
"32,4",50,"17,4841","4,0263","4,34247323845715"
"32,5",50,"17,5045","4,0275","4,34624456859094"
"32,6",50,"17,5248","4,0287","4,34998883014372"
"32,7",50,"17,5451","4,03","4,35362282878412"
"32,8",50,"17,5655","4,0312","4,35738737844811"
"32,9",50,"17,5858","4,0324","4,36112488840393"
33,50,"17,6062","4,0336","4,36488496628322"
"33,1",50,"17,6265","4,0348","4,36861802319818"
"33,2",50,"17,6469","4,036","4,37237363726462"
"33,3",50,"17,6672","4,0372","4,37610224908352"
"33,4",50,"17,6875","4,0384","4,37982864500792"
"33,5",50,"17,7079","4,0396","4,38357758193881"
"33,6",50,"17,7282","4,0408","4,38729954464463"
"33,7",50,"17,7486","4,042","4,39104403760515"
"33,8",50,"17,7689","4,0432","4,39476157499011"
"33,9",50,"17,7893","4,0444","4,39850163188607"
34,50,"17,8096","4,0456","4,40221475182915"
"34,1",50,"17,8299","4,0468","4,40592566966492"
"34,2",50,"17,8503","4,048","4,40965909090909"
"34,3",50,"17,8706","4,0492","4,41336560308209"
"34,4",50,"17,891","4,0505","4,4169855573386"
"34,5",50,"17,9113","4,0517","4,42068761260705"
