T_in,T_out,P_el,P_th,COP
"-9,9",35,"3,0343","9,8823","3,25686319744257"
"-9,8",35,"3,037","9,9199","3,26634837010207"
"-9,7",35,"3,0397","9,9575","3,27581669243675"
"-9,6",35,"3,0425","9,9951","3,28516023007395"
"-9,5",35,"3,0452","10,0327","3,29459477210035"
"-9,4",35,"3,048","10,0703","3,30390419947507"
"-9,3",35,"3,0507","10,1079","3,31330514308192"
"-9,2",35,"3,0534","10,1455","3,3226894609288"
"-9,1",35,"3,0562","10,1831","3,33194817093122"
-9,35,"3,0589","10,2207","3,3412991598287"
"-8,9",35,"3,0616","10,2583","3,35063365560491"
"-8,8",35,"3,0644","10,2959","3,35984205717269"
"-8,7",35,"3,0671","10,3335","3,36914349059372"
"-8,6",35,"3,0698","10,3711","3,37842856212131"
"-8,5",35,"3,0726","10,4087","3,38758705981905"
"-8,4",35,"3,0753","10,4463","3,39683933274802"
"-8,3",35,"3,078","10,4839","3,40607537361923"
"-8,2",35,"3,0808","10,5214","3,41515190859517"
"-8,1",35,"3,0835","10,559","3,42435544024647"
-8,35,"3,0862","10,5966","3,43354286825222"
"-7,9",35,"3,089","10,6341","3,44257041113629"
"-7,8",35,"3,0917","10,6717","3,45172558786428"
"-7,7",35,"3,0944","10,7093","3,46086478800414"
"-7,6",35,"3,0972","10,7468","3,46984372982048"
"-7,5",35,"3,0999","10,7843","3,47891867479596"
"-7,4",35,"3,1027","10,8219","3,4878976375415"
"-7,3",35,"3,1054","10,8594","3,49694081277774"
"-7,2",35,"3,1082","10,8969","3,5058554790554"
"-7,1",35,"3,1109","10,9344","3,51486708026616"
-7,35,"3,1137","10,9718","3,52371776343257"
"-6,9",35,"3,1164","11,0093","3,53269798485432"
"-6,8",35,"3,1192","11,0467","3,5415170556553"
"-6,7",35,"3,1219","11,0842","3,55046606233383"
"-6,6",35,"3,1247","11,1216","3,55925368835408"
"-6,5",35,"3,1274","11,159","3,56813966873441"
"-6,4",35,"3,1302","11,1964","3,57689604498115"
"-6,3",35,"3,133","11,2337","3,58560485157996"
"-6,2",35,"3,1357","11,2711","3,59444462161559"
"-6,1",35,"3,1385","11,3084","3,60312251075354"
-6,35,"3,1413","11,3457","3,61178492980613"
"-5,9",35,"3,1441","11,3829","3,62040011450017"
"-5,8",35,"3,1468","11,4202","3,6291470700394"
"-5,7",35,"3,1496","11,4574","3,63773177546355"
"-5,6",35,"3,1524","11,4945","3,64626950894557"
"-5,5",35,"3,1552","11,5317","3,65482378296146"
"-5,4",35,"3,158","11,5688","3,66333122229259"
"-5,3",35,"3,1608","11,6059","3,67182358896482"
"-5,2",35,"3,1636","11,6429","3,68026931344038"
"-5,1",35,"3,1664","11,6799","3,68870010106114"
-5,35,"3,1692","11,7169","3,69711599141739"
"-4,9",35,"3,172","11,7538","3,70548549810845"
"-4,8",35,"3,1749","11,7906","3,71369176981952"
"-4,7",35,"3,1777","11,8274","3,72200018881581"
"-4,6",35,"3,1805","11,8641","3,7302625373369"
"-4,5",35,"3,1834","11,9008","3,73839291323742"
"-4,4",35,"3,1862","11,9374","3,7465946895989"
"-4,3",35,"3,1891","11,974","3,75466432535825"
"-4,2",35,"3,1919","12,0104","3,76277452301137"
"-4,1",35,"3,1948","12,0468","3,77075247276825"
-4,35,"3,1976","12,0831","3,7788028521391"
"-3,9",35,"3,2005","12,1193","3,78668957975316"
"-3,8",35,"3,2034","12,1554","3,7945308110133"
"-3,7",35,"3,2063","12,1915","3,80235785796713"
"-3,6",35,"3,2092","12,2275","3,81013959865387"
"-3,5",35,"3,2121","12,2634","3,81787615578593"
"-3,4",35,"3,215","12,2993","3,82559875583204"
"-3,3",35,"3,2179","12,3351","3,83327636035924"
"-3,2",35,"3,2209","12,371","3,84085193579434"
"-3,1",35,"3,2238","12,4067","3,84847074880576"
-3,35,"3,2267","12,4425","3,85610685840022"
"-2,9",35,"3,2297","12,4783","3,86360962318482"
"-2,8",35,"3,2327","12,5141","3,87109846258545"
"-2,7",35,"3,2357","12,55","3,87860432054888"
"-2,6",35,"3,2386","12,5858","3,88618538874822"
"-2,5",35,"3,2416","12,6217","3,89366362290227"
"-2,4",35,"3,2447","12,6577","3,90103861682128"
"-2,3",35,"3,2477","12,6938","3,90855066662561"
"-2,2",35,"3,2507","12,7299","3,9160488510167"
"-2,1",35,"3,2538","12,7661","3,92344335853464"
-2,35,"3,2569","12,8024","3,9308544935368"
"-1,9",35,"3,26","12,8388","3,93828220858896"
"-1,8",35,"3,2631","12,8753","3,94572645643713"
"-1,7",35,"3,2662","12,9118","3,95315657338803"
"-1,6",35,"3,2693","12,9485","3,96063377481418"
"-1,5",35,"3,2725","12,9853","3,96800611153552"
"-1,4",35,"3,2756","13,0222","3,97551593601172"
"-1,3",35,"3,2787","13,0592","3,98304205935279"
"-1,2",35,"3,2819","13,0963","3,99046284164661"
"-1,1",35,"3,285","13,1334","3,99799086757991"
-1,35,"3,2882","13,1707","4,00544370780366"
"-0,9",35,"3,2913","13,2081","4,01303436332148"
"-0,8",35,"3,2944","13,2455","4,02061073336571"
"-0,7",35,"3,2974","13,2831","4,02835567416753"
"-0,6",35,"3,3005","13,3207","4,03596424784124"
"-0,5",35,"3,3035","13,3583","4,04368094445285"
"-0,4",35,"3,3065","13,396","4,05141388174807"
"-0,3",35,"3,3094","13,4337","4,05925545416087"
"-0,2",35,"3,3123","13,4714","4,06708329559521"
"-0,1",35,"3,3152","13,5091","4,07489744208494"
0,35,"3,318","13,5468","4,08282097649186"
"0,1",35,"3,3208","13,5844","4,09070103589497"
"0,2",35,"3,3235","13,622","4,09869113885964"
"0,3",35,"3,3262","13,6595","4,10663820576033"
"0,4",35,"3,3288","13,6969","4,11466594568613"
"0,5",35,"3,3313","13,7343","4,12280491099571"
"0,6",35,"3,3338","13,7716","4,13090167376567"
"0,7",35,"3,3362","13,8087","4,13905041664169"
"0,8",35,"3,3386","13,8458","4,14718744383874"
"0,9",35,"3,3409","13,8828","4,15540722559789"
1,35,"3,3432","13,9197","4,16358578607322"
"1,1",35,"3,3453","13,9564","4,17194272561504"
"1,2",35,"3,3475","13,993","4,18013442867812"
"1,3",35,"3,3495","14,0295","4,18853560232871"
"1,4",35,"3,3515","14,0658","4,19686707444428"
"1,5",35,"3,3535","14,102","4,20515878932459"
"1,6",35,"3,3554","14,138","4,21350658639805"
"1,7",35,"3,3572","14,1738","4,22191111640653"
"1,8",35,"3,3589","14,2095","4,2304028104439"
"1,9",35,"3,3607","14,245","4,23870027077692"
2,35,"3,3623","14,2804","4,24721173006573"
"2,1",35,"3,3639","14,3155","4,25562591040162"
"2,2",35,"3,3655","14,3504","4,26397266379438"
"2,3",35,"3,367","14,3852","4,27240867240867"
"2,4",35,"3,3684","14,4197","4,28087519296996"
"2,5",35,"3,3698","14,454","4,28927532791264"
"2,6",35,"3,3712","14,4881","4,29760915994305"
"2,7",35,"3,3725","14,522","4,30600444773907"
"2,8",35,"3,3738","14,5556","4,31430434524868"
"2,9",35,"3,375","14,5889","4,32263703703704"
3,35,"3,3762","14,6221","4,33093418636337"
"3,1",35,"3,3773","14,6549","4,33923548396648"
"3,2",35,"3,3784","14,6875","4,34747217617807"
"3,3",35,"3,3795","14,7198","4,35561473590768"
"3,4",35,"3,3805","14,7518","4,36379233841148"
"3,5",35,"3,3815","14,7835","4,37187638621913"
"3,6",35,"3,3824","14,8149","4,37999645222327"
"3,7",35,"3,3833","14,846","4,38802352732539"
"3,8",35,"3,3842","14,8768","4,39595768571597"
"3,9",35,"3,3851","14,9072","4,40376946028182"
4,35,"3,3859","14,9373","4,4116187719661"
"4,1",35,"3,3867","14,967","4,41934626627691"
"4,2",35,"3,3874","14,9964","4,4271122394757"
"4,3",35,"3,3881","15,0253","4,43472742835217"
"4,4",35,"3,3888","15,0539","4,44225094428706"
"4,5",35,"3,3895","15,082","4,44962383832424"
"4,6",35,"3,3901","15,1097","4,45700716793015"
"4,7",35,"3,3908","15,137","4,46413825645865"
"4,8",35,"3,3914","15,1638","4,47125081087457"
"4,9",35,"3,3919","15,1902","4,47837495209175"
5,35,"3,3925","15,216","4,48518791451732"
"5,1",35,"3,393","15,2414","4,49201296787504"
"5,2",35,"3,3935","15,2664","4,49871813761603"
"5,3",35,"3,394","15,2909","4,50527401296405"
"5,4",35,"3,3944","15,315","4,51184303558803"
"5,5",35,"3,3949","15,3387","4,51815959232967"
"5,6",35,"3,3953","15,3619","4,52446028333284"
"5,7",35,"3,3957","15,3847","4,530641693907"
"5,8",35,"3,3961","15,4072","4,53673331173994"
"5,9",35,"3,3965","15,4292","4,54267628441042"
6,35,"3,3968","15,4508","4,54863400847857"
"6,1",35,"3,3972","15,4721","4,55436830330861"
"6,2",35,"3,3975","15,493","4,56011773362767"
"6,3",35,"3,3978","15,5135","4,56574842545176"
"6,4",35,"3,3981","15,5337","4,57128983843913"
"6,5",35,"3,3984","15,5536","4,57674199623352"
"6,6",35,"3,3987","15,5731","4,58207549945568"
"6,7",35,"3,399","15,5923","4,58731979994116"
"6,8",35,"3,3993","15,6112","4,59247492130733"
"6,9",35,"3,3995","15,6298","4,59767612884248"
7,35,"3,3997","15,6481","4,60278848133659"
"7,1",35,"3,4","15,6661","4,60767647058824"
"7,2",35,"3,4002","15,6839","4,61264043291571"
"7,3",35,"3,4004","15,7014","4,6175155864016"
"7,4",35,"3,4006","15,7187","4,6223313532906"
"7,5",35,"3,4008","15,7358","4,62708774406022"
"7,6",35,"3,401","15,7527","4,63178476918553"
"7,7",35,"3,4012","15,7694","4,63642243913913"
"7,8",35,"3,4013","15,786","4,64116661276571"
"7,9",35,"3,4015","15,8024","4,64571512567985"
8,35,"3,4016","15,8186","4,65034101599247"
"8,1",35,"3,4018","15,8348","4,65482979599036"
"8,2",35,"3,4019","15,8508","4,65939621975955"
"8,3",35,"3,4021","15,8668","4,66382528438318"
"8,4",35,"3,4022","15,8827","4,66836164834519"
"8,5",35,"3,4023","15,8987","4,67292713752462"
"8,6",35,"3,4024","15,9146","4,67746296731719"
"8,7",35,"3,4025","15,9305","4,68199853049229"
"8,8",35,"3,4026","15,9466","4,6865926056545"
"8,9",35,"3,4027","15,9627","4,69118641079143"
9,35,"3,4028","15,9789","4,69580933349007"
"9,1",35,"3,4029","15,9953","4,70049075788298"
"9,2",35,"3,403","16,0119","4,70523067881281"
"9,3",35,"3,4031","16,0288","4,71005847609533"
"9,4",35,"3,4031","16,0459","4,71508330639711"
"9,5",35,"3,4032","16,0634","4,72008697696286"
"9,6",35,"3,4033","16,0813","4,72520788646314"
"9,7",35,"3,4033","16,0996","4,73058502042136"
"9,8",35,"3,4034","16,1184","4,7359699124405"
"9,9",35,"3,4034","16,1376","4,74161132984662"
10,35,"3,4035","16,1572","4,74723079183194"
"10,1",35,"3,4035","16,1772","4,75310709563684"
"10,2",35,"3,4036","16,1975","4,75893171935598"
"10,3",35,"3,4036","16,218","4,7649547537901"
"10,4",35,"3,4036","16,2386","4,77100716888001"
"10,5",35,"3,4037","16,2595","4,77700737432794"
"10,6",35,"3,4037","16,2803","4,7831183711843"
"10,7",35,"3,4037","16,3012","4,78925874783324"
"10,8",35,"3,4037","16,322","4,7953697446896"
"10,9",35,"3,4038","16,3427","4,80131030025266"
11,35,"3,4038","16,3633","4,80736235971561"
"11,1",35,"3,4038","16,3838","4,81338504024913"
"11,2",35,"3,4038","16,404","4,81931958399436"
"11,3",35,"3,4038","16,424","4,82519536988072"
"11,4",35,"3,4038","16,4437","4,83098301897879"
"11,5",35,"3,4038","16,4632","4,83671191021799"
"11,6",35,"3,4038","16,4825","4,84238204359833"
"11,7",35,"3,4038","16,5014","4,84793466126094"
"11,8",35,"3,4038","16,5201","4,85342852106469"
"11,9",35,"3,4038","16,5385","4,85883424408015"
12,35,"3,4038","16,5567","4,86418120923674"
"12,1",35,"3,4038","16,5745","4,8694106586756"
"12,2",35,"3,4038","16,5921","4,8745813502556"
"12,3",35,"3,4038","16,6095","4,87969328397673"
"12,4",35,"3,4038","16,6266","4,88471708090957"
"12,5",35,"3,4038","16,6434","4,88965274105412"
"12,6",35,"3,4038","16,66","4,8945296433398"
"12,7",35,"3,4038","16,6764","4,89934778776661"
"12,8",35,"3,4038","16,6925","4,90407779540514"
"12,9",35,"3,4037","16,7084","4,90889326321356"
13,35,"3,4037","16,7241","4,91350589064841"
"13,1",35,"3,4037","16,7396","4,91805975849811"
"13,2",35,"3,4037","16,7549","4,92255486676264"
"13,3",35,"3,4037","16,77","4,92699121544202"
"13,4",35,"3,4037","16,7849","4,93136880453624"
"13,5",35,"3,4037","16,7996","4,9356876340453"
"13,6",35,"3,4036","16,8141","4,94009284287225"
"13,7",35,"3,4036","16,8285","4,94432365730403"
"13,8",35,"3,4036","16,8427","4,94849571042426"
"13,9",35,"3,4036","16,8567","4,95260900223293"
14,35,"3,4036","16,8706","4,95669291338583"
"14,1",35,"3,4036","16,8843","4,96071806322717"
"14,2",35,"3,4036","16,8979","4,96471383241274"
"14,3",35,"3,4035","16,9114","4,96882620831497"
"14,4",35,"3,4035","16,9247","4,97273395034523"
"14,5",35,"3,4035","16,9379","4,97661231085647"
"14,6",35,"3,4035","16,9509","4,98043190832966"
"14,7",35,"3,4035","16,9638","4,98422212428383"
"14,8",35,"3,4035","16,9767","4,98801234023799"
"14,9",35,"3,4035","16,9893","4,99171441163508"
15,35,"3,4035","17,0019","4,99541648303217"
"15,1",35,"3,4035","17,0144","4,99908917291024"
"15,2",35,"3,4035","17,0267","5,00270309975026"
"15,3",35,"3,4035","17,039","5,00631702659028"
"15,4",35,"3,4035","17,0511","5,00987219039224"
"15,5",35,"3,4035","17,0632","5,01342735419421"
"15,6",35,"3,4035","17,0752","5,01695313647716"
"15,7",35,"3,4035","17,087","5,02042015572205"
"15,8",35,"3,4035","17,0988","5,02388717496695"
"15,9",35,"3,4035","17,1106","5,02735419421184"
16,35,"3,4035","17,1222","5,03076245041869"
"16,1",35,"3,4035","17,1338","5,03417070662553"
"16,2",35,"3,4035","17,1453","5,03754958131335"
"16,3",35,"3,4035","17,1567","5,04089907448215"
"16,4",35,"3,4035","17,1681","5,04424856765095"
"16,5",35,"3,4036","17,1794","5,04742037842285"
"16,6",35,"3,4036","17,1907","5,05074039252556"
"16,7",35,"3,4036","17,2019","5,0540310259725"
"16,8",35,"3,4037","17,213","5,0571436965655"
"16,9",35,"3,4037","17,2241","5,06040485354173"
17,35,"3,4037","17,2352","5,06366601051797"
"17,1",35,"3,4038","17,2461","5,06671954873964"
"17,2",35,"3,4038","17,2571","5,06995123097714"
"17,3",35,"3,4039","17,268","5,07300449484415"
"17,4",35,"3,4039","17,2789","5,07620670407474"
"17,5",35,"3,404","17,2897","5,0792303172738"
"17,6",35,"3,404","17,3004","5,08237367802585"
"17,7",35,"3,4041","17,3112","5,08539702123909"
"17,8",35,"3,4041","17,3219","5,08854028965072"
"17,9",35,"3,4042","17,3325","5,09150461194994"
18,35,"3,4043","17,3431","5,09446876009752"
"18,1",35,"3,4044","17,3537","5,0974327341088"
"18,2",35,"3,4045","17,3643","5,10039653399912"
"18,3",35,"3,4045","17,3748","5,1034806873256"
"18,4",35,"3,4046","17,3853","5,10641485049639"
"18,5",35,"3,4047","17,3957","5,10931947014421"
"18,6",35,"3,4048","17,4061","5,11222391917293"
"18,7",35,"3,4049","17,4165","5,11512819759758"
"18,8",35,"3,405","17,4269","5,11803230543319"
"18,9",35,"3,4052","17,4372","5,120756490074"
19,35,"3,4053","17,4475","5,12363081079494"
"19,1",35,"3,4054","17,4578","5,12650496270629"
"19,2",35,"3,4055","17,4681","5,12937894582293"
"19,3",35,"3,4056","17,4783","5,13222339675828"
"19,4",35,"3,4058","17,4885","5,1349169064537"
"19,5",35,"3,4059","17,4987","5,13776094424381"
"19,6",35,"3,4061","17,5088","5,14042453245648"
"19,7",35,"3,4062","17,5189","5,14323879983559"
"19,8",35,"3,4063","17,5291","5,14608225934298"
"19,9",35,"3,4065","17,5391","5,14871569059152"
20,35,"3,4067","17,5492","5,15137816655414"
"20,1",35,"3,4068","17,5592","5,15416226370788"
"20,2",35,"3,407","17,5693","5,15682418550044"
"20,3",35,"3,4072","17,5793","5,15945644517492"
"20,4",35,"3,4073","17,5892","5,16221054794119"
"20,5",35,"3,4075","17,5992","5,1648422597212"
"20,6",35,"3,4077","17,6092","5,16747366258767"
"20,7",35,"3,4079","17,6191","5,17007541301095"
"20,8",35,"3,4081","17,629","5,17267685807341"
"20,9",35,"3,4083","17,6389","5,17527799782883"
21,35,"3,4084","17,6488","5,17803074756484"
"21,1",35,"3,4086","17,6586","5,18060200668896"
"21,2",35,"3,4089","17,6684","5,18302091583795"
"21,3",35,"3,4091","17,6783","5,18562083834443"
"21,4",35,"3,4093","17,6881","5,18819112427771"
"21,5",35,"3,4095","17,6979","5,19076110866696"
"21,6",35,"3,4097","17,7077","5,19333079156524"
"21,7",35,"3,4099","17,7174","5,19587084665239"
"21,8",35,"3,4102","17,7272","5,19828749046977"
"21,9",35,"3,4104","17,7369","5,20082688247713"
22,35,"3,4106","17,7466","5,203365976661"
"22,1",35,"3,4109","17,7563","5,20575214752705"
"22,2",35,"3,4111","17,766","5,20829058075108"
"22,3",35,"3,4114","17,7757","5,21067596881046"
"22,4",35,"3,4116","17,7854","5,21321374135303"
"22,5",35,"3,4119","17,795","5,21556903777954"
"22,6",35,"3,4121","17,8047","5,21810615163682"
"22,7",35,"3,4124","17,8143","5,22046067284023"
"22,8",35,"3,4126","17,8239","5,22296782511868"
"22,9",35,"3,4129","17,8335","5,22532157402795"
23,35,"3,4132","17,8431","5,22767490917614"
"23,1",35,"3,4134","17,8527","5,23018105115134"
"23,2",35,"3,4137","17,8623","5,23253361455313"
"23,3",35,"3,414","17,8719","5,23488576449912"
"23,4",35,"3,4143","17,8814","5,23720821251794"
"23,5",35,"3,4146","17,891","5,23955953845253"
"23,6",35,"3,4149","17,9005","5,24188116782336"
"23,7",35,"3,4152","17,9101","5,24423167018037"
"23,8",35,"3,4154","17,9196","5,24670609591849"
"23,9",35,"3,4157","17,9291","5,24902655385426"
24,35,"3,416","17,9386","5,25134660421546"
"24,1",35,"3,4164","17,9481","5,25351246926589"
"24,2",35,"3,4167","17,9576","5,25583165042292"
"24,3",35,"3,417","17,9671","5,25815042434884"
"24,4",35,"3,4173","17,9765","5,26043952828256"
"24,5",35,"3,4176","17,986","5,2627574906367"
"24,6",35,"3,4179","17,9954","5,26504578834957"
"24,7",35,"3,4182","18,0049","5,26736293955883"
"24,8",35,"3,4186","18,0143","5,26949628502896"
"24,9",35,"3,4189","18,0238","5,27181257129486"
25,35,"3,4192","18,0332","5,27409920449228"
"25,1",35,"3,4196","18,0426","5,27623113814481"
"25,2",35,"3,4199","18,052","5,27851691569929"
"25,3",35,"3,4202","18,0614","5,28080229226361"
"25,4",35,"3,4206","18,0708","5,28293281880372"
"25,5",35,"3,4209","18,0802","5,28521734046596"
"25,6",35,"3,4213","18,0896","5,28734691491538"
"25,7",35,"3,4216","18,099","5,28963058218377"
"25,8",35,"3,422","18,1084","5,29175920514319"
"25,9",35,"3,4223","18,1177","5,29401279841043"
26,35,"3,4227","18,1271","5,29614047389488"
"26,1",35,"3,423","18,1364","5,2983932223196"
"26,2",35,"3,4234","18,1458","5,30051995092598"
"26,3",35,"3,4238","18,1551","5,30261697529061"
"26,4",35,"3,4241","18,1645","5,30489763733536"
"26,5",35,"3,4245","18,1738","5,3069937217112"
"26,6",35,"3,4249","18,1832","5,30911851440918"
"26,7",35,"3,4252","18,1925","5,31136867920121"
"26,8",35,"3,4256","18,2018","5,31346333489024"
"26,9",35,"3,426","18,2112","5,31558669001751"
27,35,"3,4264","18,2205","5,31768036423068"
"27,1",35,"3,4267","18,2298","5,31992879446698"
"27,2",35,"3,4271","18,2391","5,32202153424178"
"27,3",35,"3,4275","18,2484","5,32411378555799"
"27,4",35,"3,4279","18,2577","5,3262055485866"
"27,5",35,"3,4283","18,267","5,32829682349853"
"27,6",35,"3,4287","18,2763","5,33038761046461"
"27,7",35,"3,429","18,2856","5,3326334208224"
"27,8",35,"3,4294","18,2949","5,33472327520849"
"27,9",35,"3,4298","18,3042","5,33681264213657"
28,35,"3,4302","18,3135","5,33890152177716"
"28,1",35,"3,4306","18,3228","5,34098991430071"
"28,2",35,"3,431","18,332","5,34304867385602"
"28,3",35,"3,4314","18,3413","5,34513609605409"
"28,4",35,"3,4318","18,3506","5,3472230316452"
"28,5",35,"3,4322","18,3599","5,34930948079949"
"28,6",35,"3,4326","18,3692","5,351395443687"
"28,7",35,"3,433","18,3784","5,35345179143606"
"28,8",35,"3,4334","18,3877","5,35553678569348"
"28,9",35,"3,4338","18,397","5,35762129419302"
29,35,"3,4342","18,4062","5,35967619824122"
"29,1",35,"3,4346","18,4155","5,36175973912537"
"29,2",35,"3,435","18,4248","5,36384279475983"
"29,3",35,"3,4354","18,434","5,36589625662223"
"29,4",35,"3,4358","18,4433","5,36797834565458"
"29,5",35,"3,4362","18,4526","5,37005994994471"
"29,6",35,"3,4366","18,4618","5,37211197113426"
"29,7",35,"3,437","18,4711","5,37419260983416"
"29,8",35,"3,4374","18,4803","5,3762436725432"
"29,9",35,"3,4378","18,4896","5,37832334632614"
30,35,"3,4382","18,4989","5,38040253621081"
"-9,9",55,"3,6991","9,0543","2,44770349544484"
"-9,8",55,"3,7042","9,0884","2,45353922574375"
"-9,7",55,"3,7093","9,1226","2,45938586795352"
"-9,6",55,"3,7144","9,1567","2,46518953262977"
"-9,5",55,"3,7196","9,1908","2,4709108506291"
"-9,4",55,"3,7247","9,2249","2,47668268585389"
"-9,3",55,"3,7298","9,259","2,48243873666148"
"-9,2",55,"3,7349","9,2931","2,48817906771266"
"-9,1",55,"3,74","9,3272","2,49390374331551"
-9,55,"3,7452","9,3613","2,49954608565631"
"-8,9",55,"3,7503","9,3954","2,50523958083353"
"-8,8",55,"3,7554","9,4295","2,51091761197209"
"-8,7",55,"3,7605","9,4636","2,5165802419891"
"-8,6",55,"3,7657","9,4977","2,52216055447858"
"-8,5",55,"3,7708","9,5318","2,52779251087302"
"-8,4",55,"3,7759","9,5659","2,53340925342302"
"-8,3",55,"3,781","9,6001","2,53903729172177"
"-8,2",55,"3,7861","9,6342","2,5446237553155"
"-8,1",55,"3,7912","9,6683","2,55019518885841"
-8,55,"3,7964","9,7025","2,55571067326941"
"-7,9",55,"3,8015","9,7366","2,56125213731422"
"-7,8",55,"3,8066","9,7708","2,56680502285504"
"-7,7",55,"3,8117","9,805","2,57234304903324"
"-7,6",55,"3,8168","9,8392","2,57786627541396"
"-7,5",55,"3,8219","9,8734","2,58337476124441"
"-7,4",55,"3,827","9,9077","2,58889469558401"
"-7,3",55,"3,8321","9,9419","2,59437384201874"
"-7,2",55,"3,8372","9,9762","2,59986448451996"
"-7,1",55,"3,8422","10,0105","2,60540835979387"
-7,55,"3,8473","10,0449","2,610895953006"
"-6,9",55,"3,8524","10,0792","2,61634305887239"
"-6,8",55,"3,8575","10,1136","2,62180168502916"
"-6,7",55,"3,8625","10,148","2,62731391585761"
"-6,6",55,"3,8676","10,1824","2,63274382045713"
"-6,5",55,"3,8726","10,2169","2,63825336982906"
"-6,4",55,"3,8777","10,2514","2,64368053227429"
"-6,3",55,"3,8827","10,2859","2,64916166585108"
"-6,2",55,"3,8878","10,3204","2,65456041977468"
"-6,1",55,"3,8928","10,355","2,66003904644472"
-6,55,"3,8978","10,3896","2,66550361742521"
"-5,9",55,"3,9028","10,4243","2,67097980936763"
"-5,8",55,"3,9078","10,459","2,67644198781923"
"-5,7",55,"3,9128","10,4937","2,68189020650174"
"-5,6",55,"3,9178","10,5285","2,6873500433917"
"-5,5",55,"3,9228","10,5633","2,69279596206791"
"-5,4",55,"3,9278","10,5982","2,69825347522786"
"-5,3",55,"3,9327","10,633","2,70374043278155"
"-5,2",55,"3,9377","10,668","2,70919572339183"
"-5,1",55,"3,9427","10,703","2,71463717756867"
-5,55,"3,9476","10,738","2,72013375215321"
"-4,9",55,"3,9525","10,7731","2,72564199873498"
"-4,8",55,"3,9574","10,8082","2,73113660484156"
"-4,7",55,"3,9624","10,8433","2,73654855643045"
"-4,6",55,"3,9673","10,8786","2,74206639276082"
"-4,5",55,"3,9721","10,9138","2,74761461191813"
"-4,4",55,"3,977","10,9491","2,75310535579583"
"-4,3",55,"3,9819","10,9845","2,75860769984178"
"-4,2",55,"3,9868","11,0199","2,76409651851109"
"-4,1",55,"3,9916","11,0554","2,76966629922838"
-4,55,"3,9964","11,091","2,77524772295066"
"-3,9",55,"4,0013","11,1265","2,78072126558868"
"-3,8",55,"4,0061","11,1622","2,78630089114101"
"-3,7",55,"4,0109","11,1979","2,79186716198359"
"-3,6",55,"4,0156","11,2337","2,79751469269848"
"-3,5",55,"4,0204","11,2695","2,80307929559248"
"-3,4",55,"4,0252","11,3054","2,80865547053563"
"-3,3",55,"4,0299","11,3413","2,81428819573687"
"-3,2",55,"4,0347","11,3773","2,81986269115424"
"-3,1",55,"4,0394","11,4134","2,82551864138238"
-3,55,"4,0441","11,4496","2,83118617244875"
"-2,9",55,"4,0488","11,4858","2,83684054534677"
"-2,8",55,"4,0534","11,522","2,84255193171165"
"-2,7",55,"4,0581","11,5584","2,84822946699194"
"-2,6",55,"4,0628","11,5948","2,8538938662991"
"-2,5",55,"4,0674","11,6313","2,85964006490633"
"-2,4",55,"4,072","11,6678","2,86537328094303"
"-2,3",55,"4,0766","11,7044","2,87111808860325"
"-2,2",55,"4,0812","11,7411","2,87687444869156"
"-2,1",55,"4,0858","11,7779","2,88264232218905"
-2,55,"4,0903","11,8147","2,88846783854485"
"-1,9",55,"4,0948","11,8516","2,89430497215981"
"-1,8",55,"4,0994","11,8886","2,90008293896668"
"-1,7",55,"4,1039","11,9257","2,90594312726918"
"-1,6",55,"4,1083","11,9628","2,91186135384466"
"-1,5",55,"4,1128",12,"2,91772028788173"
"-1,4",55,"4,1173","12,0373","2,92359070264494"
"-1,3",55,"4,1217","12,0747","2,92954363490793"
"-1,2",55,"4,1261","12,1121","2,93548387096774"
"-1,1",55,"4,1305","12,1496","2,94143566154219"
-1,55,"4,1349","12,1872","2,94739896974534"
"-0,9",55,"4,1392","12,2249","2,95344511016622"
"-0,8",55,"4,1436","12,2627","2,95943141229848"
"-0,7",55,"4,1479","12,3005","2,96547650618385"
"-0,6",55,"4,1522","12,3385","2,97155724676075"
"-0,5",55,"4,1565","12,3765","2,97762540599062"
"-0,4",55,"4,1607","12,4146","2,98377676833225"
"-0,3",55,"4,165","12,4528","2,98986794717887"
"-0,2",55,"4,1692","12,4911","2,99604240621702"
"-0,1",55,"4,1734","12,5294","3,00220443762879"
0,55,"4,1775","12,5679","3,00847396768402"
"0,1",55,"4,1817","12,6064","3,01465910993137"
"0,2",55,"4,1858","12,645","3,02092789908739"
"0,3",55,"4,1899","12,6837","3,02720828659395"
"0,4",55,"4,194","12,7225","3,03350023843586"
"0,5",55,"4,1981","12,7614","3,03980372073081"
"0,6",55,"4,2021","12,8004","3,04619119011923"
"0,7",55,"4,2061","12,8394","3,05256651054421"
"0,8",55,"4,2101","12,8786","3,05897722144367"
"0,9",55,"4,2141","12,9178","3,06537576232173"
1,55,"4,2181","12,9572","3,07180958251345"
"1,1",55,"4,222","12,9966","3,07830412126954"
"1,2",55,"4,2259","13,0361","3,08481033625973"
"1,3",55,"4,2298","13,0757","3,09132819518653"
"1,4",55,"4,2336","13,1154","3,09793083900227"
"1,5",55,"4,2375","13,1552","3,10447197640118"
"1,6",55,"4,2413","13,1951","3,11109801240186"
"1,7",55,"4,245","13,2351","3,11780918727915"
"1,8",55,"4,2488","13,2752","3,12445867068349"
"1,9",55,"4,2525","13,3154","3,13119341563786"
2,55,"4,2562","13,3557","3,13793994643109"
"2,1",55,"4,2599","13,3961","3,14469823235287"
"2,2",55,"4,2636","13,4365","3,15144478844169"
"2,3",55,"4,2672","13,4771","3,15830052493438"
"2,4",55,"4,2708","13,5178","3,16516811838531"
"2,5",55,"4,2744","13,5585","3,17202414373947"
"2,6",55,"4,2779","13,5994","3,17898969120363"
"2,7",55,"4,2814","13,6403","3,18594385014248"
"2,8",55,"4,2849","13,6813","3,19290998623072"
"2,9",55,"4,2884","13,7224","3,19988807014271"
3,55,"4,2919","13,7636","3,20687807264848"
"3,1",55,"4,2953","13,8049","3,21395478779131"
"3,2",55,"4,2987","13,8462","3,22102030846535"
"3,3",55,"4,3021","13,8876","3,22809790567397"
"3,4",55,"4,3054","13,9291","3,23526269336182"
"3,5",55,"4,3088","13,9706","3,24234125510583"
"3,6",55,"4,3121","14,0123","3,24953039122469"
"3,7",55,"4,3154","14,0539","3,25668535941048"
"3,8",55,"4,3187","14,0957","3,26387570333665"
"3,9",55,"4,322","14,1375","3,27105506709857"
4,55,"4,3252","14,1793","3,27829926939795"
"4,1",55,"4,3284","14,2212","3,28555586359856"
"4,2",55,"4,3316","14,2632","3,29282482223659"
"4,3",55,"4,3348","14,3052","3,30008304881425"
"4,4",55,"4,338","14,3473","3,30735361917935"
"4,5",55,"4,3411","14,3894","3,31468982515952"
"4,6",55,"4,3442","14,4315","3,32201556097786"
"4,7",55,"4,3474","14,4737","3,32927726917238"
"4,8",55,"4,3505","14,5159","3,33660498793242"
"4,9",55,"4,3535","14,5582","3,34402205122315"
5,55,"4,3566","14,6005","3,35135197172107"
"5,1",55,"4,3596","14,6428","3,35874850903753"
"5,2",55,"4,3627","14,6852","3,36608063813693"
"5,3",55,"4,3657","14,7276","3,37347962526055"
"5,4",55,"4,3687","14,77","3,38086845056882"
"5,5",55,"4,3717","14,8124","3,38824713498182"
"5,6",55,"4,3746","14,8549","3,39571617976501"
"5,7",55,"4,3776","14,8973","3,40307474415205"
"5,8",55,"4,3805","14,9398","3,41052391279534"
"5,9",55,"4,3835","14,9824","3,41790806433215"
6,55,"4,3864","15,0249","3,42533740652927"
"6,1",55,"4,3893","15,0674","3,43275693162919"
"6,2",55,"4,3922","15,11","3,44018942671099"
"6,3",55,"4,395","15,1525","3,44766780432309"
"6,4",55,"4,3979","15,1951","3,45508083403443"
"6,5",55,"4,4008","15,2377","3,46248409380113"
"6,6",55,"4,4036","15,2802","3,46993369061677"
"6,7",55,"4,4064","15,3228","3,47739651416122"
"6,8",55,"4,4092","15,3654","3,48484985938492"
"6,9",55,"4,4121","15,4079","3,4921919267469"
7,55,"4,4148","15,4505","3,49970553592462"
"7,1",55,"4,4176","15,493","3,50710793190873"
"7,2",55,"4,4204","15,5356","3,51452357252737"
"7,3",55,"4,4232","15,5781","3,52190721649485"
"7,4",55,"4,4259","15,6206","3,52936125985675"
"7,5",55,"4,4287","15,6631","3,53672635310588"
"7,6",55,"4,4314","15,7056","3,5441621158099"
"7,7",55,"4,4342","15,748","3,55148617563484"
"7,8",55,"4,4369","15,7905","3,55890373909712"
"7,9",55,"4,4396","15,8329","3,56628975583386"
8,55,"4,4423","15,8752","3,57364428336672"
"8,1",55,"4,445","15,9176","3,58101237345332"
"8,2",55,"4,4478","15,9599","3,58826835739017"
"8,3",55,"4,4505","16,0022","3,59559600044939"
"8,4",55,"4,4531","16,0444","3,60297320967416"
"8,5",55,"4,4558","16,0866","3,61026078369765"
"8,6",55,"4,4585","16,1288","3,61753953123248"
"8,7",55,"4,4612","16,1709","3,6247870528109"
"8,8",55,"4,4639","16,213","3,63202580702973"
"8,9",55,"4,4666","16,255","3,63923342139435"
9,55,"4,4693","16,297","3,64643232721008"
"9,1",55,"4,4719","16,3389","3,65368188018516"
"9,2",55,"4,4746","16,3808","3,66084119250883"
"9,3",55,"4,4773","16,4226","3,66796953521095"
"9,4",55,"4,48","16,4643","3,67506696428571"
"9,5",55,"4,4827","16,506","3,68215584357642"
"9,6",55,"4,4853","16,5477","3,68931844023811"
"9,7",55,"4,488","16,5892","3,69634581105169"
"9,8",55,"4,4907","16,6307","3,70336473155633"
"9,9",55,"4,4934","16,6721","3,71035296212222"
10,55,"4,4961","16,7134","3,71731055803919"
"10,1",55,"4,4989","16,7547","3,72417702104959"
"10,2",55,"4,5016","16,7959","3,73109561044962"
"10,3",55,"4,5043","16,837","3,73798370446018"
"10,4",55,"4,5071","16,878","3,74475827028466"
"10,5",55,"4,5098","16,9189","3,75158543616125"
"10,6",55,"4,5126","16,9597","3,75829898506404"
"10,7",55,"4,5154","17,0004","3,76498206138991"
"10,8",55,"4,5182","17,0411","3,77165685449958"
"10,9",55,"4,5211","17,0816","3,7781955718741"
11,55,"4,5239","17,122","3,78478746214549"
"11,1",55,"4,5268","17,1623","3,79126535300875"
"11,2",55,"4,5297","17,2025","3,79771287281718"
"11,3",55,"4,5327","17,2426","3,80404615350674"
"11,4",55,"4,5357","17,2825","3,81032696165972"
"11,5",55,"4,5387","17,3224","3,81659946680768"
"11,6",55,"4,5418","17,3621","3,82273547932538"
"11,7",55,"4,5449","17,4017","3,82884111861647"
"11,8",55,"4,5481","17,4411","3,83481014049823"
"11,9",55,"4,5513","17,4804","3,840748797047"
12,55,"4,5546","17,5196","3,84657269573618"
"12,1",55,"4,558","17,5586","3,85225976305397"
"12,2",55,"4,5614","17,5975","3,85791642916648"
"12,3",55,"4,5649","17,6362","3,86343621985148"
"12,4",55,"4,5684","17,6747","3,86890377375011"
"12,5",55,"4,5721","17,7131","3,87417160604536"
"12,6",55,"4,5757","17,7513","3,87947199335621"
"12,7",55,"4,5795","17,7894","3,8845725515886"
"12,8",55,"4,5833","17,8272","3,88959919708507"
"12,9",55,"4,5873","17,8649","3,89442591502627"
13,55,"4,5912","17,9024","3,89928558982401"
"13,1",55,"4,5953","17,9397","3,90392357408657"
"13,2",55,"4,5994","17,9768","3,90850980562682"
"13,3",55,"4,6036","18,0137","3,91295942306021"
"13,4",55,"4,6079","18,0504","3,91727251025413"
"13,5",55,"4,6122","18,0868","3,92151251029877"
"13,6",55,"4,6165","18,123","3,92570128885519"
"13,7",55,"4,6209","18,159","3,92975394403688"
"13,8",55,"4,6253","18,1948","3,93375564828227"
"13,9",55,"4,6296","18,2303","3,93777000172801"
14,55,"4,6339","18,2656","3,9417337447938"
"14,1",55,"4,6382","18,3006","3,94562545815187"
"14,2",55,"4,6423","18,3353","3,94961549232062"
"14,3",55,"4,6462","18,3697","3,95370410227713"
"14,4",55,"4,65","18,4039","3,95782795698925"
"14,5",55,"4,6536","18,4378","3,96205088533608"
"14,6",55,"4,6569","18,4714","3,96645837359617"
"14,7",55,"4,66","18,5048","3,97098712446352"
"14,8",55,"4,6628","18,5378","3,97567984901776"
"14,9",55,"4,6654","18,5706","3,98049470570583"
15,55,"4,6677","18,6031","3,98549606872764"
"15,1",55,"4,6698","18,6353","3,9905991691293"
"15,2",55,"4,6717","18,6673","3,99582593060342"
"15,3",55,"4,6733","18,6989","4,0012196948623"
"15,4",55,"4,6748","18,7303","4,00665269102421"
"15,5",55,"4,6761","18,7614","4,01218964521717"
"15,6",55,"4,6773","18,7922","4,01774528039681"
"15,7",55,"4,6784","18,8227","4,02331993844049"
"15,8",55,"4,6793","18,853","4,02902143483"
"15,9",55,"4,6802","18,8829","4,03463527199692"
16,55,"4,681","18,9126","4,04029053621021"
"16,1",55,"4,6817","18,942","4,04596620885576"
"16,2",55,"4,6823","18,9711","4,05166264442688"
"16,3",55,"4,6829","18,9999","4,05729355741101"
"16,4",55,"4,6834","19,0285","4,06296707520178"
"16,5",55,"4,6839","19,0568","4,06857533252204"
"16,6",55,"4,6843","19,0848","4,07420532416797"
"16,7",55,"4,6846","19,1125","4,07985740511463"
"16,8",55,"4,685","19,1399","4,08535752401281"
"16,9",55,"4,6853","19,1671","4,09090132969074"
17,55,"4,6856","19,194","4,09638039952194"
"17,1",55,"4,6858","19,2206","4,10188228264117"
"17,2",55,"4,6861","19,247","4,10725336633875"
"17,3",55,"4,6863","19,273","4,11262616563173"
"17,4",55,"4,6865","19,2989","4,11797716846261"
"17,5",55,"4,6867","19,3244","4,12324236669725"
"17,6",55,"4,6869","19,3497","4,12846444344876"
"17,7",55,"4,687","19,3747","4,13371026242799"
"17,8",55,"4,6872","19,3995","4,13882488479263"
"17,9",55,"4,6874","19,424","4,14387506933481"
18,55,"4,6876","19,4483","4,14888215718065"
"18,1",55,"4,6878","19,4724","4,15384615384615"
"18,2",55,"4,688","19,4961","4,15872440273038"
"18,3",55,"4,6882","19,5197","4,16358090525148"
"18,4",55,"4,6885","19,543","4,16828409939213"
"18,5",55,"4,6887","19,5661","4,17303303687589"
"18,6",55,"4,6891","19,5889","4,17753939988484"
"18,7",55,"4,6894","19,6116","4,18211285025803"
"18,8",55,"4,6898","19,634","4,1865324747324"
"18,9",55,"4,6902","19,6562","4,19090870325359"
19,55,"4,6907","19,6782","4,19515210949325"
"19,1",55,"4,6913","19,7","4,19926246456206"
"19,2",55,"4,692","19,7216","4,20323955669224"
"19,3",55,"4,6927","19,743","4,20717284292625"
"19,4",55,"4,6936","19,7643","4,21090420998807"
"19,5",55,"4,6945","19,7853","4,21457024177229"
"19,6",55,"4,6956","19,8062","4,21803390408042"
"19,7",55,"4,6968","19,827","4,22138477261114"
"19,8",55,"4,698","19,8475","4,22467007237122"
"19,9",55,"4,6995","19,868","4,22768379614853"
20,55,"4,701","19,8883","4,23065305254201"
"20,1",55,"4,7026","19,9084","4,2334878577808"
"20,2",55,"4,7043","19,9285","4,23623068256701"
"20,3",55,"4,7062","19,9484","4,2387488844503"
"20,4",55,"4,7081","19,9682","4,24124381385272"
"20,5",55,"4,7101","19,9879","4,24362540073459"
"20,6",55,"4,7122","20,0075","4,24589363779127"
"20,7",55,"4,7143","20,0271","4,24815985406105"
"20,8",55,"4,7164","20,0466","4,25040284963108"
"20,9",55,"4,7186","20,066","4,25253253083542"
21,55,"4,7208","20,0853","4,25463904422979"
"21,1",55,"4,7231","20,1047","4,25667464165485"
"21,2",55,"4,7253","20,1239","4,25875605781644"
"21,3",55,"4,7275","20,1432","4,26085668958223"
"21,4",55,"4,7297","20,1625","4,26295536714802"
"21,5",55,"4,7319","20,1817","4,26503096007946"
"21,6",55,"4,7341","20,201","4,26712574723812"
"21,7",55,"4,7363","20,2203","4,26921858834956"
"21,8",55,"4,7384","20,2396","4,27139962856661"
"21,9",55,"4,7405","20,259","4,27359983124143"
22,55,"4,7426","20,2784","4,27579808543837"
"22,1",55,"4,7446","20,2979","4,27810563588079"
"22,2",55,"4,7466","20,3175","4,28043230944255"
"22,3",55,"4,7486","20,3371","4,2827570231226"
"22,4",55,"4,7505","20,3569","4,28521208293864"
"22,5",55,"4,7525","20,3768","4,28759600210416"
"22,6",55,"4,7544","20,3967","4,2900681474003"
"22,7",55,"4,7562","20,4169","4,29269164459022"
"22,8",55,"4,7581","20,4371","4,29522288308358"
"22,9",55,"4,7599","20,4575","4,29788440933633"
23,55,"4,7617","20,478","4,30056492429175"
"23,1",55,"4,7634","20,4987","4,30337574001764"
"23,2",55,"4,7652","20,5195","4,30611516830353"
"23,3",55,"4,7669","20,5404","4,30896389687218"
"23,4",55,"4,7687","20,5614","4,31174114538553"
"23,5",55,"4,7704","20,5826","4,31464866677847"
"23,6",55,"4,7721","20,6039","4,31757507177134"
"23,7",55,"4,7737","20,6253","4,32061084693215"
"23,8",55,"4,7754","20,6468","4,32357498848264"
"23,9",55,"4,7771","20,6685","4,32657888677231"
24,55,"4,7787","20,6903","4,32969217569632"
"24,1",55,"4,7804","20,7121","4,33271274370346"
"24,2",55,"4,782","20,7341","4,33586365537432"
"24,3",55,"4,7836","20,7562","4,33903336399365"
"24,4",55,"4,7852","20,7785","4,34224274847446"
"24,5",55,"4,7868","20,8008","4,34544998746553"
"24,6",55,"4,7884","20,8232","4,34867596692006"
"24,7",55,"4,79","20,8457","4,35192066805846"
"24,8",55,"4,7916","20,8684","4,3552049419818"
"24,9",55,"4,7931","20,8911","4,35857795581148"
25,55,"4,7947","20,914","4,36189959747221"
"25,1",55,"4,7963","20,9369","4,36521902299689"
"25,2",55,"4,7978","20,9599","4,3686481303931"
"25,3",55,"4,7994","20,983","4,37200483393758"
"25,4",55,"4,8009","21,0062","4,37547126580433"
"25,5",55,"4,8024","21,0295","4,37895635515576"
"25,6",55,"4,804","21,0529","4,38236885928393"
"25,7",55,"4,8055","21,0764","4,38589116637187"
"25,8",55,"4,807","21,1","4,38943207821926"
"25,9",55,"4,8086","21,1236","4,39287942436468"
26,55,"4,8101","21,1473","4,39643666451841"
"26,1",55,"4,8116","21,1711","4,40001246986449"
"26,2",55,"4,8131","21,195","4,40360682304544"
"26,3",55,"4,8146","21,2189","4,40719893656794"
"26,4",55,"4,8161","21,243","4,41083033990158"
"26,5",55,"4,8176","21,267","4,41443872467619"
"26,6",55,"4,8191","21,2912","4,4180863646739"
"26,7",55,"4,8206","21,3154","4,42173173463884"
"26,8",55,"4,8221","21,3397","4,42539557454221"
"26,9",55,"4,8236","21,3641","4,42907786715316"
27,55,"4,825","21,3885","4,43284974093264"
"27,1",55,"4,8265","21,413","4,43654822335025"
"27,2",55,"4,828","21,4375","4,4402444076222"
"27,3",55,"4,8295","21,4621","4,44395900196708"
"27,4",55,"4,8309","21,4867","4,44776335672442"
"27,5",55,"4,8324","21,5114","4,45149408161576"
"27,6",55,"4,8339","21,5361","4,45522249115621"
"27,7",55,"4,8354","21,5609","4,45896926831286"
"27,8",55,"4,8368","21,5858","4,46282666225604"
"27,9",55,"4,8383","21,6107","4,46658950457805"
28,55,"4,8398","21,6356","4,47035001446341"
"28,1",55,"4,8412","21,6605","4,47420061141866"
"28,2",55,"4,8427","21,6855","4,47797716150082"
"28,3",55,"4,8441","21,7106","4,48186453623996"
"28,4",55,"4,8456","21,7356","4,48563645368995"
"28,5",55,"4,8471","21,7607","4,4894266674919"
"28,6",55,"4,8485","21,7859","4,49332783335052"
"28,7",55,"4,85","21,811","4,49711340206186"
"28,8",55,"4,8514","21,8362","4,50101001772684"
"28,9",55,"4,8529","21,8614","4,50481155597684"
29,55,"4,8543","21,8867","4,50872422388398"
"29,1",55,"4,8558","21,9119","4,51252110877713"
"29,2",55,"4,8573","21,9372","4,51633623618059"
"29,3",55,"4,8587","21,9625","4,52024204005187"
"29,4",55,"4,8602","21,9878","4,52405250812724"
"29,5",55,"4,8616","22,0131","4,52795376007899"
"29,6",55,"4,8631","22,0385","4,53178014023976"
"29,7",55,"4,8645","22,0638","4,53567684242985"
"29,8",55,"4,866","22,0892","4,53949856144677"
"29,9",55,"4,8674","22,1145","4,54339072194601"
30,55,"4,8689","22,1399","4,54720778820678"
"-9,9",65,"4,218","9,1724","2,17458511142722"
"-9,8",65,"4,2247","9,2012","2,1779534641513"
"-9,7",65,"4,2315","9,2301","2,18128323289614"
"-9,6",65,"4,2382","9,2589","2,18463026756642"
"-9,5",65,"4,245","9,2877","2,18791519434629"
"-9,4",65,"4,2518","9,3165","2,19118961381062"
"-9,3",65,"4,2586","9,3454","2,19447705818814"
"-9,2",65,"4,2654","9,3742","2,19773057626483"
"-9,1",65,"4,2722","9,403","2,20097373718459"
-9,65,"4,279","9,4318","2,20420659032484"
"-8,9",65,"4,2857","9,4607","2,20750402501342"
"-8,8",65,"4,2925","9,4895","2,21071636575422"
"-8,7",65,"4,2993","9,5183","2,2139185448794"
"-8,6",65,"4,3061","9,5471","2,21711061052925"
"-8,5",65,"4,3129","9,576","2,22031579679566"
"-8,4",65,"4,3197","9,6048","2,22348774220432"
"-8,3",65,"4,3265","9,6336","2,2266497168612"
"-8,2",65,"4,3332","9,6625","2,22987630388627"
"-8,1",65,"4,34","9,6913","2,23301843317972"
-8,65,"4,3467","9,7201","2,23620217636368"
"-7,9",65,"4,3534","9,7489","2,2393761198144"
"-7,8",65,"4,3601","9,7778","2,24256324396229"
"-7,7",65,"4,3668","9,8066","2,24571768800953"
"-7,6",65,"4,3735","9,8354","2,24886246713159"
"-7,5",65,"4,3802","9,8643","2,25202045568695"
"-7,4",65,"4,3868","9,8931","2,25519741041306"
"-7,3",65,"4,3934","9,922","2,25838758137206"
"-7,2",65,"4,4","9,9508","2,26154545454545"
"-7,1",65,"4,4066","9,9796","2,26469386828848"
-7,65,"4,4132","10,0085","2,26785552433608"
"-6,9",65,"4,4197","10,0373","2,27103649568975"
"-6,8",65,"4,4262","10,0662","2,27423071709367"
"-6,7",65,"4,4327","10,095","2,27739301103165"
"-6,6",65,"4,4391","10,1239","2,28061994548445"
"-6,5",65,"4,4456","10,1528","2,28378621558395"
"-6,4",65,"4,452","10,1816","2,28697214734951"
"-6,3",65,"4,4583","10,2105","2,29022273063724"
"-6,2",65,"4,4647","10,2393","2,29339037337335"
"-6,1",65,"4,471","10,2682","2,29662267949005"
-6,65,"4,4773","10,2971","2,29984588926362"
"-5,9",65,"4,4836","10,326","2,30306004103845"
"-5,8",65,"4,4898","10,3548","2,30629426700521"
"-5,7",65,"4,496","10,3837","2,30954181494662"
"-5,6",65,"4,5022","10,4126","2,31278041846208"
"-5,5",65,"4,5083","10,4415","2,3160614865914"
"-5,4",65,"4,5145","10,4704","2,31928231254845"
"-5,3",65,"4,5206","10,4993","2,32254567977702"
"-5,2",65,"4,5266","10,5282","2,32585163257191"
"-5,1",65,"4,5326","10,5571","2,32914883289944"
-5,65,"4,5387","10,586","2,33238592548527"
"-4,9",65,"4,5446","10,6149","2,33571711481759"
"-4,8",65,"4,5506","10,6438","2,3389882652837"
"-4,7",65,"4,5565","10,6728","2,34232415230989"
"-4,6",65,"4,5624","10,7017","2,34562949324917"
"-4,5",65,"4,5682","10,7306","2,34897771551158"
"-4,4",65,"4,5741","10,7596","2,35228788176909"
"-4,3",65,"4,5799","10,7885","2,35561911832136"
"-4,2",65,"4,5856","10,8175","2,35901517794836"
"-4,1",65,"4,5914","10,8464","2,36232957267936"
-4,65,"4,5971","10,8754","2,36570881642775"
"-3,9",65,"4,6028","10,9044","2,3690796906231"
"-3,8",65,"4,6085","10,9334","2,37244222632093"
"-3,7",65,"4,6141","10,9624","2,37584794434451"
"-3,6",65,"4,6197","10,9914","2,37924540554581"
"-3,5",65,"4,6253","11,0204","2,38263463991525"
"-3,4",65,"4,6308","11,0494","2,38606720221128"
"-3,3",65,"4,6364","11,0784","2,38944008282288"
"-3,2",65,"4,6419","11,1074","2,39285637346776"
"-3,1",65,"4,6474","11,1365","2,39628609545122"
-3,65,"4,6528","11,1655","2,39973779229711"
"-2,9",65,"4,6582","11,1946","2,4032029539307"
"-2,8",65,"4,6636","11,2237","2,40666009091689"
"-2,7",65,"4,669","11,2528","2,41010923109874"
"-2,6",65,"4,6744","11,2819","2,41355040219066"
"-2,5",65,"4,6797","11,311","2,41703528003932"
"-2,4",65,"4,685","11,3401","2,42051227321238"
"-2,3",65,"4,6903","11,3692","2,42398140843869"
"-2,2",65,"4,6956","11,3984","2,42746400885936"
"-2,1",65,"4,7008","11,4275","2,43096919673247"
-2,65,"4,706","11,4567","2,4344878878028"
"-1,9",65,"4,7112","11,4859","2,43799881134318"
"-1,8",65,"4,7164","11,5151","2,44150199304554"
"-1,7",65,"4,7215","11,5444","2,44507042253521"
"-1,6",65,"4,7267","11,5736","2,44855819070387"
"-1,5",65,"4,7318","11,6029","2,45211124730547"
"-1,4",65,"4,7369","11,6322","2,45565665308535"
"-1,3",65,"4,7419","11,6615","2,45924629367975"
"-1,2",65,"4,747","11,6908","2,462776490415"
"-1,1",65,"4,752","11,7202","2,46637205387205"
-1,65,"4,757","11,7496","2,46996005886063"
"-0,9",65,"4,762","11,779","2,47354052918942"
"-0,8",65,"4,767","11,8084","2,47711348856723"
"-0,7",65,"4,7719","11,8379","2,48075190175821"
"-0,6",65,"4,7768","11,8674","2,48438285044381"
"-0,5",65,"4,7818","11,8969","2,48795432682254"
"-0,4",65,"4,7867","11,9265","2,49159128418326"
"-0,3",65,"4,7915","11,9562","2,4952937493478"
"-0,2",65,"4,7964","11,9858","2,49891585355683"
"-0,1",65,"4,8012","12,0155","2,50260351578772"
0,65,"4,8061","12,0453","2,50625247081833"
"0,1",65,"4,8109","12,0752","2,50996695005093"
"0,2",65,"4,8157","12,1051","2,51367402454472"
"0,3",65,"4,8204","12,1351","2,51744668492241"
"0,4",65,"4,8252","12,1651","2,5211597446738"
"0,5",65,"4,8299","12,1953","2,52495910888424"
"0,6",65,"4,8347","12,2256","2,52871946553044"
"0,7",65,"4,8394","12,256","2,53254535686242"
"0,8",65,"4,8441","12,2866","2,5364051113726"
"0,9",65,"4,8488","12,3173","2,54027800692955"
1,65,"4,8535","12,3482","2,54418460904502"
"1,1",65,"4,8582","12,3793","2,54812481989214"
"1,2",65,"4,8628","12,4107","2,55217158838529"
"1,3",65,"4,8675","12,4424","2,55621982537237"
"1,4",65,"4,8721","12,4744","2,56037437655221"
"1,5",65,"4,8767","12,5067","2,56458260709086"
"1,6",65,"4,8814","12,5396","2,56885319785307"
"1,7",65,"4,886","12,5729","2,5732501023332"
"1,8",65,"4,8906","12,6069","2,57778186725555"
"1,9",65,"4,8951","12,6416","2,58250086821515"
2,65,"4,8997","12,677","2,58730126334265"
"2,1",65,"4,9043","12,7133","2,59227616581367"
"2,2",65,"4,9089","12,7505","2,5974250850496"
"2,3",65,"4,9134","12,7888","2,60284120975292"
"2,4",65,"4,9179","12,828","2,60843042762155"
"2,5",65,"4,9225","12,8682","2,6141594718131"
"2,6",65,"4,927","12,9093","2,62011365942764"
"2,7",65,"4,9315","12,9511","2,62619892527629"
"2,8",65,"4,936","12,9936","2,632414910859"
"2,9",65,"4,9405","13,0365","2,63870053638296"
3,65,"4,945","13,0796","2,64501516683519"
"3,1",65,"4,9495","13,123","2,65137892716436"
"3,2",65,"4,954","13,1664","2,65773112636254"
"3,3",65,"4,9585","13,2099","2,66409196329535"
"3,4",65,"4,9629","13,2533","2,6704749239356"
"3,5",65,"4,9674","13,2966","2,67677255707211"
"3,6",65,"4,9718","13,3399","2,68311275594352"
"3,7",65,"4,9763","13,383","2,68934750718405"
"3,8",65,"4,9807","13,4261","2,69562511293593"
"3,9",65,"4,9852","13,4691","2,70181737944315"
4,65,"4,9896","13,512","2,70803270803271"
"4,1",65,"4,994","13,5548","2,71421706047257"
"4,2",65,"4,9984","13,5975","2,72037051856594"
"4,3",65,"5,0028","13,6401","2,72649316382826"
"4,4",65,"5,0072","13,6826","2,73258507748842"
"4,5",65,"5,0116","13,7249","2,73862638678266"
"4,6",65,"5,016","13,7672","2,74465709728868"
"4,7",65,"5,0204","13,8093","2,75063739941041"
"4,8",65,"5,0248","13,8514","2,75660722814838"
"4,9",65,"5,0292","13,8933","2,7625268432355"
5,65,"5,0336","13,9351","2,76841624284806"
"5,1",65,"5,0379","13,9767","2,77431072470672"
"5,2",65,"5,0423","14,0183","2,78014001546913"
"5,3",65,"5,0466","14,0597","2,78597471565014"
"5,4",65,"5,051","14,1011","2,79174420906751"
"5,5",65,"5,0553","14,1423","2,79751943504837"
"5,6",65,"5,0597","14,1834","2,80320967646303"
"5,7",65,"5,064","14,2243","2,80890600315956"
"5,8",65,"5,0684","14,2652","2,81453713203378"
"5,9",65,"5,0727","14,3059","2,82017466043724"
6,65,"5,077","14,3465","2,82578294268269"
"6,1",65,"5,0813","14,387","2,83136205301793"
"6,2",65,"5,0857","14,4273","2,83683662032759"
"6,3",65,"5,09","14,4675","2,84233791748527"
"6,4",65,"5,0943","14,5076","2,8478102977838"
"6,5",65,"5,0986","14,5476","2,85325383438591"
"6,6",65,"5,1029","14,5875","2,85866860020773"
"6,7",65,"5,1072","14,6272","2,8640350877193"
"6,8",65,"5,1115","14,6668","2,86937298249046"
"6,9",65,"5,1158","14,7063","2,87468235662067"
7,65,"5,1201","14,7457","2,87996328196715"
"7,1",65,"5,1244","14,7849","2,88519631566622"
"7,2",65,"5,1287","14,824","2,89040107629614"
"7,3",65,"5,133","14,863","2,89557763491136"
"7,4",65,"5,1372","14,9019","2,90078252744686"
"7,5",65,"5,1415","14,9406","2,90588349703394"
"7,6",65,"5,1458","14,9792","2,9109565082203"
"7,7",65,"5,1501","15,0177","2,91600163103629"
"7,8",65,"5,1543","15,056","2,92105620549832"
"7,9",65,"5,1586","15,0942","2,92602644128252"
8,65,"5,1629","15,1323","2,93096902903407"
"8,1",65,"5,1671","15,1703","2,93594085657332"
"8,2",65,"5,1714","15,2081","2,94080906524345"
"8,3",65,"5,1756","15,2458","2,94570677795811"
"8,4",65,"5,1799","15,2834","2,95052028031429"
"8,5",65,"5,1841","15,3208","2,95534422561293"
"8,6",65,"5,1884","15,3582","2,960103307378"
"8,7",65,"5,1926","15,3954","2,96487308862612"
"8,8",65,"5,1969","15,4325","2,96955877542381"
"8,9",65,"5,2011","15,4695","2,9742746726654"
9,65,"5,2054","15,5065","2,97892573097168"
"9,1",65,"5,2096","15,5433","2,98358799140049"
"9,2",65,"5,2139","15,5801","2,98818542741518"
"9,3",65,"5,2181","15,6167","2,99279431210594"
"9,4",65,"5,2223","15,6533","2,99739578346705"
"9,5",65,"5,2266","15,6898","3,00191328971033"
"9,6",65,"5,2308","15,7262","3,00646172669573"
"9,7",65,"5,235","15,7626","3,01100286532951"
"9,8",65,"5,2393","15,7989","3,01546008054511"
"9,9",65,"5,2435","15,8351","3,01994850767617"
10,65,"5,2478","15,8713","3,02437211783986"
"10,1",65,"5,252","15,9074","3,02882711348058"
"10,2",65,"5,2562","15,9434","3,03325596438492"
"10,3",65,"5,2605","15,9794","3,03761999809904"
"10,4",65,"5,2647","16,0153","3,042015689403"
"10,5",65,"5,2689","16,0512","3,04640437282924"
"10,6",65,"5,2732","16,087","3,05070924675719"
"10,7",65,"5,2774","16,1228","3,0550649941259"
"10,8",65,"5,2816","16,1585","3,05939488033929"
"10,9",65,"5,2859","16,1942","3,06365992546208"
11,65,"5,2901","16,2299","3,06797603069885"
"11,1",65,"5,2944","16,2655","3,0722083711091"
"11,2",65,"5,2986","16,3011","3,07649190352168"
"11,3",65,"5,3029","16,3366","3,08069169699598"
"11,4",65,"5,3071","16,3721","3,08494281245878"
"11,5",65,"5,3114","16,4076","3,08912904319012"
"11,6",65,"5,3156","16,4431","3,09336669425841"
"11,7",65,"5,3199","16,4785","3,09752063008703"
"11,8",65,"5,3242","16,514","3,10168663836821"
"11,9",65,"5,3284","16,5494","3,10588544403573"
12,65,"5,3327","16,5847","3,1100005625668"
"12,1",65,"5,337","16,6201","3,11412778714634"
"12,2",65,"5,3413","16,6555","3,11824836650254"
"12,3",65,"5,3456","16,6908","3,1223436096977"
"12,4",65,"5,35","16,7262","3,12639252336449"
"12,5",65,"5,3543","16,7615","3,13047457183946"
"12,6",65,"5,3586","16,7969","3,1345687306386"
"12,7",65,"5,363","16,8322","3,13857915345888"
"12,8",65,"5,3674","16,8676","3,14260163207512"
"12,9",65,"5,3717","16,903","3,14667609881416"
13,65,"5,3761","16,9384","3,15068544111903"
"13,1",65,"5,3805","16,9739","3,15470681163461"
"13,2",65,"5,3849","17,0094","3,15872161042916"
"13,3",65,"5,3893","17,0449","3,1627298535988"
"13,4",65,"5,3937","17,0806","3,16676863748447"
"13,5",65,"5,398","17,1162","3,17084105224157"
"13,6",65,"5,4023","17,152","3,17494400533106"
"13,7",65,"5,4066","17,1879","3,17905892797692"
"13,8",65,"5,4108","17,2239","3,18324462186738"
"13,9",65,"5,4148","17,26","3,18756002068405"
14,65,"5,4187","17,2964","3,19198331703176"
"14,1",65,"5,4224","17,333","3,19655503098259"
"14,2",65,"5,4259","17,37","3,20131222470005"
"14,3",65,"5,4289","17,4074","3,20643224225902"
"14,4",65,"5,4315","17,4452","3,21185676148394"
"14,5",65,"5,4335","17,4833","3,21768657403147"
"14,6",65,"5,435","17,5217","3,22386384544618"
"14,7",65,"5,4359","17,5602","3,23041262716385"
"14,8",65,"5,4363","17,5983","3,23718337840075"
"14,9",65,"5,4362","17,6354","3,24406754718369"
15,65,"5,4359","17,6706","3,2507220515462"
"15,1",65,"5,4353","17,7036","3,25715231909922"
"15,2",65,"5,4346","17,7341","3,26318404298384"
"15,3",65,"5,4338","17,7625","3,2688910154956"
"15,4",65,"5,433","17,7892","3,27428676605927"
"15,5",65,"5,4321","17,8146","3,27950516374883"
"15,6",65,"5,4313","17,8391","3,28449910702778"
"15,7",65,"5,4304","17,8629","3,28942619328226"
"15,8",65,"5,4296","17,8861","3,29418373360837"
"15,9",65,"5,4288","17,909","3,29888741526673"
16,65,"5,428","17,9315","3,30351879145173"
"16,1",65,"5,4273","17,9538","3,30805372837322"
"16,2",65,"5,4266","17,9759","3,31255297976634"
"16,3",65,"5,4259","17,9978","3,31701653181961"
"16,4",65,"5,4252","18,0197","3,32148123571481"
"16,5",65,"5,4246","18,0414","3,32584891051875"
"16,6",65,"5,424","18,0631","3,33021755162242"
"16,7",65,"5,4235","18,0847","3,33450723702406"
"16,8",65,"5,423","18,1062","3,33877927346487"
"16,9",65,"5,4225","18,1277","3,34305209774089"
17,65,"5,422","18,1492","3,34732571007008"
"17,1",65,"5,4215","18,1707","3,35160011067048"
"17,2",65,"5,421","18,1921","3,35585685297915"
"17,3",65,"5,4206","18,2135","3,36005239272405"
"17,4",65,"5,4202","18,235","3,36426700121767"
"17,5",65,"5,4198","18,2564","3,36846378095133"
"17,6",65,"5,4194","18,2778","3,37266118020445"
"17,7",65,"5,419","18,2991","3,376840745525"
"17,8",65,"5,4186","18,3205","3,38103938286642"
"17,9",65,"5,4183","18,3419","3,38517616226492"
18,65,"5,4179","18,3632","3,38935750013843"
"18,1",65,"5,4176","18,3846","3,39349527466037"
"18,2",65,"5,4172","18,4059","3,39767776711216"
"18,3",65,"5,4169","18,4273","3,40181653713378"
"18,4",65,"5,4166","18,4486","3,40593730384374"
"18,5",65,"5,4163","18,47","3,410076989827"
"18,6",65,"5,416","18,4913","3,41419867060561"
"18,7",65,"5,4157","18,5126","3,41832080802112"
"18,8",65,"5,4154","18,5339","3,42244340214943"
"18,9",65,"5,4151","18,5552","3,42656645306643"
19,65,"5,4148","18,5766","3,43070842875083"
"19,1",65,"5,4145","18,5979","3,43483239449626"
"19,2",65,"5,4142","18,6192","3,43895681725832"
"19,3",65,"5,414","18,6405","3,44301810121906"
"19,4",65,"5,4137","18,6618","3,44714335851636"
"19,5",65,"5,4135","18,6831","3,45120532003325"
"19,6",65,"5,4132","18,7044","3,45533141210375"
"19,7",65,"5,413","18,7257","3,45939405135784"
"19,8",65,"5,4127","18,7469","3,4635025033717"
"19,9",65,"5,4125","18,7682","3,46756581986143"
20,65,"5,4122","18,7895","3,47169358116847"
"20,1",65,"5,412","18,8108","3,47575757575758"
"20,2",65,"5,4118","18,8321","3,47982187072693"
"20,3",65,"5,4115","18,8534","3,48395084542179"
"20,4",65,"5,4113","18,8746","3,48799733890193"
"20,5",65,"5,4111","18,8959","3,49206261203822"
"20,6",65,"5,4109","18,9172","3,49612818569924"
"20,7",65,"5,4107","18,9384","3,50017557802133"
"20,8",65,"5,4105","18,9597","3,5042417521486"
"20,9",65,"5,4103","18,981","3,50830822690054"
21,65,"5,4101","19,0022","3,5123565183638"
"21,1",65,"5,4099","19,0235","3,51642359378177"
"21,2",65,"5,4097","19,0448","3,52049096992439"
"21,3",65,"5,4095","19,066","3,52454016082817"
"21,4",65,"5,4093","19,0873","3,52860813783669"
"21,5",65,"5,4091","19,1085","3,532657928306"
"21,6",65,"5,4089","19,1298","3,53672650631367"
"21,7",65,"5,4087","19,1511","3,54079538521271"
"21,8",65,"5,4085","19,1723","3,54484607562171"
"21,9",65,"5,4083","19,1936","3,54891555571991"
22,65,"5,4081","19,2148","3,55296684602726"
"22,1",65,"5,408","19,2361","3,55697115384615"
"22,2",65,"5,4078","19,2573","3,5610229668257"
"22,3",65,"5,4076","19,2786","3,56509357200976"
"22,4",65,"5,4074","19,2998","3,56914598513149"
"22,5",65,"5,4073","19,321","3,57313261701774"
"22,6",65,"5,4071","19,3423","3,57720404653141"
"22,7",65,"5,4069","19,3635","3,58125728236143"
"22,8",65,"5,4068","19,3848","3,58526300214545"
"22,9",65,"5,4066","19,406","3,58931676099582"
23,65,"5,4064","19,4273","3,59338931636579"
"23,1",65,"5,4063","19,4485","3,59737713408431"
"23,2",65,"5,4061","19,4697","3,60143171602449"
"23,3",65,"5,4059","19,491","3,60550509628369"
"23,4",65,"5,4058","19,5122","3,60949350697399"
"23,5",65,"5,4056","19,5335","3,61356741157318"
"23,6",65,"5,4055","19,5547","3,61755619276663"
"23,7",65,"5,4053","19,5759","3,62161212143637"
"23,8",65,"5,4052","19,5972","3,6256197735514"
"23,9",65,"5,405","19,6184","3,62967622571693"
24,65,"5,4049","19,6396","3,63366574774741"
"24,1",65,"5,4047","19,6609","3,63774122522989"
"24,2",65,"5,4046","19,6821","3,64173111793657"
"24,3",65,"5,4044","19,7033","3,6457886166827"
"24,4",65,"5,4043","19,7246","3,64979738356494"
"24,5",65,"5,4041","19,7458","3,65385540608057"
"24,6",65,"5,404","19,767","3,65784603997039"
"24,7",65,"5,4038","19,7883","3,66192309115807"
"24,8",65,"5,4037","19,8095","3,66591409589726"
"24,9",65,"5,4036","19,8307","3,66990524835295"
25,65,"5,4034","19,8519","3,67396454084465"
"25,1",65,"5,4033","19,8732","3,67797457109544"
"25,2",65,"5,4031","19,8944","3,68203438766634"
"25,3",65,"5,403","19,9156","3,68602628169535"
"25,4",65,"5,4029","19,9368","3,69001832349294"
"25,5",65,"5,4027","19,9581","3,69409739574657"
"25,6",65,"5,4026","19,9793","3,69808980861067"
"25,7",65,"5,4025","20,0005","3,70208236927348"
"25,8",65,"5,4023","20,0217","3,7061436795439"
"25,9",65,"5,4022","20,043","3,71015512198734"
26,65,"5,4021","20,0642","3,71414820162529"
"26,1",65,"5,4019","20,0854","3,71821025935319"
"26,2",65,"5,4018","20,1066","3,72220370987449"
"26,3",65,"5,4017","20,1279","3,72621582094526"
"26,4",65,"5,4015","20,1491","3,73027862630751"
"26,5",65,"5,4014","20,1703","3,73427259599363"
"26,6",65,"5,4013","20,1915","3,73826671356896"
"26,7",65,"5,4011","20,2128","3,74234878080391"
"26,8",65,"5,401","20,234","3,74634326976486"
"26,9",65,"5,4009","20,2552","3,75033790664519"
27,65,"5,4008","20,2764","3,75433269145312"
"27,1",65,"5,4006","20,2976","3,75839721512425"
"27,2",65,"5,4005","20,3189","3,76241088788075"
"27,3",65,"5,4004","20,3401","3,76640619213392"
"27,4",65,"5,4003","20,3613","3,77040164435309"
"27,5",65,"5,4001","20,3825","3,77446713949742"
"27,6",65,"5,4","20,4037","3,77846296296296"
"27,7",65,"5,3999","20,425","3,78247745328617"
"27,8",65,"5,3998","20,4462","3,7864735730953"
"27,9",65,"5,3996","20,4674","3,79054004000296"
28,65,"5,3995","20,4886","3,79453653116029"
"28,1",65,"5,3994","20,5098","3,79853317035226"
"28,2",65,"5,3993","20,531","3,80252995758709"
"28,3",65,"5,3991","20,5523","3,80661591746773"
"28,4",65,"5,399","20,5735","3,81061307649565"
"28,5",65,"5,3989","20,5947","3,81461038359666"
"28,6",65,"5,3988","20,6159","3,81860783877899"
"28,7",65,"5,3987","20,6371","3,82260544205086"
"28,8",65,"5,3985","20,6584","3,82669259979624"
"28,9",65,"5,3984","20,6796","3,83069057498518"
29,65,"5,3983","20,7008","3,83468869829391"
"29,1",65,"5,3982","20,722","3,83868696973065"
"29,2",65,"5,398","20,7432","3,84275657650982"
"29,3",65,"5,3979","20,7644","3,84675521962245"
"29,4",65,"5,3978","20,7857","3,8507725369595"
"29,5",65,"5,3977","20,8069","3,85477147674009"
"29,6",65,"5,3976","20,8281","3,85877056469542"
"29,7",65,"5,3974","20,8493","3,86284136806611"
"29,8",65,"5,3973","20,8705","3,86684082782132"
"29,9",65,"5,3972","20,8917","3,87084043578152"
30,65,"5,3971","20,913","3,87485872042393"
