T_in,T_out,P_el,P_th,COP
"-5","35","2,7822","11,4254","4,10660628279779"
"-4,9",35,"2,7827","11,4568","4,11715240593668"
"-4,8",35,"2,7833","11,4883","4,12758236625588"
"-4,7",35,"2,7839","11,5197","4,13797190991056"
"-4,6",35,"2,7844","11,5512","4,14854187616722"
"-4,5",35,"2,7849","11,5826","4,15907213903551"
"-4,4",35,"2,7854","11,6141","4,16963452286925"
"-4,3",35,"2,7858","11,6455","4,18030727259674"
"-4,2",35,"2,7862","11,677","4,19101284904171"
"-4,1",35,"2,7865","11,7085","4,2018661403194"
-4,35,"2,7867","11,7401","4,21290415186421"
"-3,9",35,"2,7868","11,7717","4,22409214870102"
"-3,8",35,"2,7868","11,8033","4,23543131907564"
"-3,7",35,"2,7868","11,8349","4,24677048945027"
"-3,6",35,"2,7866","11,8667","4,25848704514462"
"-3,5",35,"2,7863","11,8988","4,27046620966874"
"-3,4",35,"2,7858","11,9315","4,28297078038624"
"-3,3",35,"2,7852","11,9648","4,29584949016229"
"-3,2",35,"2,7844","11,9991","4,30940238471484"
"-3,1",35,"2,7835","12,0344","4,3234776360697"
-3,35,"2,7824","12,0706","4,33819723979298"
"-2,9",35,"2,7812","12,1077","4,35340860060406"
"-2,8",35,"2,7798","12,1454","4,36916324915462"
"-2,7",35,"2,7782","12,1836","4,38542941472896"
"-2,6",35,"2,7765","12,2221","4,40198091121916"
"-2,5",35,"2,7747","12,2607","4,41874797275381"
"-2,4",35,"2,7729","12,2993","4,43553680262541"
"-2,3",35,"2,771","12,3379","4,45250811981234"
"-2,2",35,"2,769","12,3763","4,46959191043698"
"-2,1",35,"2,7671","12,4146","4,4865021141267"
-2,35,"2,7651","12,4526","4,50348992803154"
"-1,9",35,"2,7632","12,4902","4,52019397799653"
"-1,8",35,"2,7613","12,5273","4,53673994133198"
"-1,7",35,"2,7594","12,5639","4,55312749148366"
"-1,6",35,"2,7577","12,6","4,5690249120644"
"-1,5",35,"2,756","12,6358","4,58483309143687"
"-1,4",35,"2,7545","12,6712","4,60018152114721"
"-1,3",35,"2,7531","12,7065","4,61534270458756"
"-1,2",35,"2,7519","12,7418","4,63018278280461"
"-1,1",35,"2,7508","12,7773","4,64493965391886"
-1,35,"2,75","12,8133","4,65938181818182"
"-0,9",35,"2,7493","12,8502","4,67398974284363"
"-0,8",35,"2,7488","12,8889","4,68891880093132"
"-0,7",35,"2,7484","12,9288","4,70411876000582"
"-0,6",35,"2,7482","12,9688","4,71901608325449"
"-0,5",35,"2,748","13,0082","4,73369723435226"
"-0,4",35,"2,748","13,0469","4,74778020378457"
"-0,3",35,"2,7481","13,085","4,76147156217023"
"-0,2",35,"2,7483","13,1226","4,77480624385984"
"-0,1",35,"2,7485","13,1599","4,78802983445516"
0,35,"2,7488","13,1968","4,80093131548312"
"0,1",35,"2,7491","13,2335","4,81375722963879"
"0,2",35,"2,7495","13,27","4,82633206037461"
"0,3",35,"2,7498","13,3062","4,83897010691687"
"0,4",35,"2,7502","13,3424","4,85142898698277"
"0,5",35,"2,7505","13,3784","4,86398836575168"
"0,6",35,"2,7508","13,4143","4,8765086520285"
"0,7",35,"2,751","13,4501","4,88916757542712"
"0,8",35,"2,7512","13,4859","4,90182465833091"
"0,9",35,"2,7513","13,5216","4,91462217860648"
1,35,"2,7513","13,5572","4,92756151637408"
"1,1",35,"2,7513","13,5928","4,94050085414168"
"1,2",35,"2,7513","13,6284","4,95344019190928"
"1,3",35,"2,7512","13,6639","4,96652369874964"
"1,4",35,"2,7511","13,6994","4,97960815673731"
"1,5",35,"2,751","13,7349","4,99269356597601"
"1,6",35,"2,7509","13,7703","5,00574357483006"
"1,7",35,"2,7508","13,8057","5,01879453249964"
"1,8",35,"2,7506","13,8411","5,032029375409"
"1,9",35,"2,7505","13,8765","5,04508271223414"
2,35,"2,7505","13,9119","5,05795309943647"
"2,1",35,"2,7504","13,9472","5,07097149505527"
"2,2",35,"2,7504","13,9825","5,08380599185573"
"2,3",35,"2,7504","14,0178","5,0966404886562"
"2,4",35,"2,7505","14,0531","5,10928922014179"
"2,5",35,"2,7507","14,0884","5,1217508270622"
"2,6",35,"2,751","14,1237","5,1340239912759"
"2,7",35,"2,7513","14,159","5,14629447897358"
"2,8",35,"2,7517","14,1943","5,15837482283679"
"2,9",35,"2,7522","14,2295","5,17022745440012"
3,35,"2,7528","14,2648","5,18192385934321"
"3,1",35,"2,7535","14,3001","5,19342654802978"
"3,2",35,"2,7542","14,3354","5,20492338973205"
"3,3",35,"2,755","14,3708","5,2162613430127"
"3,4",35,"2,7559","14,4061","5,22736674044777"
"3,5",35,"2,7568","14,4415","5,23850116076611"
"3,6",35,"2,7577","14,477","5,24966457555209"
"3,7",35,"2,7587","14,5125","5,2606300068873"
"3,8",35,"2,7597","14,5482","5,27165996303946"
"3,9",35,"2,7608","14,584","5,28252680382498"
4,35,"2,7618","14,6199","5,29361286117749"
"4,1",35,"2,7629","14,6559","5,30453508994173"
"4,2",35,"2,764","14,692","5,31548480463097"
"4,3",35,"2,7651","14,728","5,32638964232758"
"4,4",35,"2,7662","14,7639","5,33724965656858"
"4,5",35,"2,7673","14,7999","5,34813717341813"
"4,6",35,"2,7684","14,836","5,35905216009247"
"4,7",35,"2,7694","14,8721","5,3701523795768"
"4,8",35,"2,7704","14,9084","5,38131677736067"
"4,9",35,"2,7714","14,9447","5,39247311827957"
5,35,"2,7724","14,9812","5,40369355071418"
"5,1",35,"2,7734","15,0178","5,41494194851085"
"5,2",35,"2,7744","15,0546","5,42625432525952"
"5,3",35,"2,7753","15,0915","5,43779050913415"
"5,4",35,"2,7762","15,1287","5,44942727469203"
"5,5",35,"2,777","15,1661","5,46132517104789"
"5,6",35,"2,7779","15,2037","5,47309118398791"
"5,7",35,"2,7787","15,2415","5,48511894051175"
"5,8",35,"2,7795","15,2795","5,49721172872819"
"5,9",35,"2,7802","15,3176","5,50953168836774"
6,35,"2,7809","15,3559","5,52191736488187"
"6,1",35,"2,7816","15,3944","5,53436870865689"
"6,2",35,"2,7822","15,433","5,54704909783624"
"6,3",35,"2,7828","15,4718","5,55979588903263"
"6,4",35,"2,7834","15,5107","5,57257311202127"
"6,5",35,"2,7839","15,5498","5,58561729947196"
"6,6",35,"2,7843","15,5889","5,59885788169378"
"6,7",35,"2,7847","15,6279","5,61205874959601"
"6,8",35,"2,7851","15,6663","5,62504039352267"
"6,9",35,"2,7854","15,7041","5,63800531341998"
7,35,"2,7856","15,7412","5,65091901206203"
"7,1",35,"2,7858","15,7778","5,66365137482949"
"7,2",35,"2,7858","15,8141","5,67668174312585"
"7,3",35,"2,7858","15,8501","5,68960442242803"
"7,4",35,"2,7858","15,886","5,70249120539881"
"7,5",35,"2,7856","15,9218","5,71575244112579"
"7,6",35,"2,7854","15,9574","5,72894377827242"
"7,7",35,"2,785","15,9929","5,74251346499102"
"7,8",35,"2,7846","16,0284","5,7560870502047"
"7,9",35,"2,784","16,0638","5,77004310344828"
8,35,"2,7834","16,0991","5,7839692462456"
"8,1",35,"2,7826","16,1343","5,79828218213182"
"8,2",35,"2,7817","16,1694","5,81277635977999"
"8,3",35,"2,7808","16,2044","5,82724395857307"
"8,4",35,"2,7797","16,2394","5,84214123826312"
"8,5",35,"2,7786","16,2745","5,85708630245447"
"8,6",35,"2,7775","16,3097","5,87207920792079"
"8,7",35,"2,7763","16,3453","5,88744011814285"
"8,8",35,"2,7752","16,3813","5,90274574805419"
"8,9",35,"2,774","16,4179","5,91849315068493"
9,35,"2,7729","16,455","5,93422049118252"
"9,1",35,"2,7718","16,4927","5,95017678043149"
"9,2",35,"2,7708","16,5309","5,96611087050671"
"9,3",35,"2,7698","16,5695","5,98220088093003"
"9,4",35,"2,769","16,6083","5,99794149512459"
"9,5",35,"2,7683","16,6472","6,01351009644909"
"9,6",35,"2,7677","16,6861","6,02886873577339"
"9,7",35,"2,7672","16,7248","6,04394333622434"
"9,8",35,"2,767","16,7633","6,05829418142393"
"9,9",35,"2,7669","16,8014","6,07228306046478"
10,35,"2,767","16,8391","6,08568847126852"
"10,1",35,"2,7673","16,8762","6,09843529794384"
"10,2",35,"2,7678","16,9124","6,11041260206662"
"10,3",35,"2,7684","16,9477","6,12183932957665"
"10,4",35,"2,7691","16,982","6,13267848759525"
"10,5",35,"2,77","17,0155","6,1427797833935"
"10,6",35,"2,771","17,0481","6,15232767953807"
"10,7",35,"2,772","17,0803","6,16172438672439"
"10,8",35,"2,7731","17,1122","6,1707835995817"
"10,9",35,"2,7742","17,144","6,17979958186144"
11,35,"2,7754","17,1761","6,18869352165454"
"11,1",35,"2,7765","17,2087","6,19798307221322"
"11,2",35,"2,7777","17,242","6,20729380422652"
"11,3",35,"2,7788","17,2759","6,2170361307039"
"11,4",35,"2,7799","17,3102","6,22691463721717"
"11,5",35,"2,7808","17,3447","6,23730581127733"
"11,6",35,"2,7817","17,3792","6,24769026135097"
"11,7",35,"2,7825","17,4137","6,25829290206649"
"11,8",35,"2,7832","17,448","6,26904282839897"
"11,9",35,"2,7837","17,4821","6,28016668462837"
12,35,"2,7842","17,5159","6,29117879462682"
"12,1",35,"2,7845","17,5494","6,30253187286766"
"12,2",35,"2,7847","17,5825","6,31396559773046"
"12,3",35,"2,7848","17,6153","6,32551709278943"
"12,4",35,"2,7848","17,6477","6,33715168055157"
"12,5",35,"2,7848","17,6798","6,34867854064924"
"12,6",35,"2,7847","17,7117","6,36036197795095"
"12,7",35,"2,7846","17,7435","6,37201034259858"
"12,8",35,"2,7844","17,775","6,3837810659388"
"12,9",35,"2,7842","17,8065","6,39555348035342"
13,35,"2,7839","17,8379","6,40752182190452"
"13,1",35,"2,7837","17,8692","6,41922620972087"
"13,2",35,"2,7834","17,9004","6,43112739814615"
"13,3",35,"2,7832","17,9317","6,4428355849382"
"13,4",35,"2,783","17,963","6,45454545454546"
"13,5",35,"2,7827","17,9943","6,46648938081719"
"13,6",35,"2,7826","18,0256","6,47797024365701"
"13,7",35,"2,7824","18,0571","6,48975704427832"
"13,8",35,"2,7823","18,0887","6,5013478057722"
"13,9",35,"2,7822","18,1205","6,51301128603264"
14,35,"2,7821","18,1525","6,52474749290105"
"14,1",35,"2,7821","18,1847","6,53632148377125"
"14,2",35,"2,782","18,2172","6,54823867721064"
"14,3",35,"2,782","18,2498","6,55995686556434"
"14,4",35,"2,782","18,2828","6,57181883537024"
"14,5",35,"2,782","18,3159","6,58371675053918"
"14,6",35,"2,7821","18,3493","6,5954854246792"
"14,7",35,"2,7821","18,3829","6,60756263254376"
"14,8",35,"2,7822","18,4167","6,61947379771404"
"14,9",35,"2,7822","18,4507","6,63169434260657"
15,35,"2,7823","18,4848","6,64371203680408"
"15,1",35,"2,7824","18,5191","6,65580074755607"
"15,2",35,"2,7825","18,5534","6,66788858939802"
"15,3",35,"2,7826","18,5878","6,68001150003594"
"15,4",35,"2,7827","18,6221","6,6920976030474"
"15,5",35,"2,7827","18,6565","6,70445969741618"
"15,6",35,"2,7828","18,6908","6,71654448756648"
"15,7",35,"2,7829","18,725","6,72859247547522"
"15,8",35,"2,783","18,759","6,7405677326626"
"15,9",35,"2,7831","18,793","6,7525421292803"
16,35,"2,7831","18,8266","6,76461499766447"
"16,1",35,"2,7832","18,8601","6,77640845070423"
"16,2",35,"2,7832","18,8931","6,78826530612245"
"16,3",35,"2,7833","18,9257","6,79973412855244"
"16,4",35,"2,7833","18,9578","6,8112672008048"
"16,5",35,"2,7833","18,9894","6,82262063018719"
"16,6",35,"2,7833","19,0207","6,83386627384759"
"16,7",35,"2,7832","19,0519","6,84532193158954"
"16,8",35,"2,7832","19,0831","6,8565320494395"
"16,9",35,"2,7831","19,1146","6,8680967266717"
17,35,"2,783","19,1466","6,8798418972332"
"17,1",35,"2,7829","19,1793","6,89183944805778"
"17,2",35,"2,7828","19,2129","6,90416127641225"
"17,3",35,"2,7827","19,2474","6,91680741725662"
"17,4",35,"2,7826","19,2824","6,92963415510673"
"17,5",35,"2,7824","19,3179","6,9428910293272"
"17,6",35,"2,7822","19,3537","6,95625763784056"
"17,7",35,"2,7821","19,3897","6,96944753962834"
"17,8",35,"2,7819","19,4258","6,98292533879723"
"17,9",35,"2,7817","19,462","6,99644102527232"
18,35,"2,7815","19,4981","7,00992270357721"
"18,1",35,"2,7812","19,5342","7,02365885229397"
"18,2",35,"2,781","19,5701","7,03707299532542"
"18,3",35,"2,7808","19,606","7,05048906789413"
"18,4",35,"2,7806","19,6418","7,06387110695533"
"18,5",35,"2,7803","19,6775","7,07747365392224"
"18,6",35,"2,7801","19,7131","7,09078810114744"
"18,7",35,"2,7798","19,7487","7,10436002590114"
"18,8",35,"2,7796","19,7842","7,11764282630594"
"18,9",35,"2,7793","19,8197","7,13118411110711"
19,35,"2,7791","19,8551","7,14443524882156"
"19,1",35,"2,7788","19,8905","7,15794587591766"
"19,2",35,"2,7786","19,9259","7,17120132440798"
"19,3",35,"2,7783","19,9612","7,18468127991938"
"19,4",35,"2,778","19,9966","7,19820014398848"
"19,5",35,"2,7778","20,0319","7,21142630858953"
"19,6",35,"2,7775","20,0672","7,22491449144915"
"19,7",35,"2,7772","20,1025","7,23840558836238"
"19,8",35,"2,777","20,1378","7,25163845876845"
"19,9",35,"2,7767","20,173","7,26509885835704"
-5,45,"3,3653","11,2004","3,3282025376638"
"-4,9",45,"3,3654","11,2199","3,33389790218102"
"-4,8",45,"3,3656","11,2394","3,33949370097457"
"-4,7",45,"3,3657","11,259","3,3452179338622"
"-4,6",45,"3,3659","11,2787","3,35087198074809"
"-4,5",45,"3,366","11,2984","3,35662507427213"
"-4,4",45,"3,3662","11,3182","3,36230764660448"
"-4,3",45,"3,3663","11,3382","3,36814900632742"
"-4,2",45,"3,3665","11,3583","3,37391950096539"
"-4,1",45,"3,3666","11,3786","3,37984910592289"
-4,45,"3,3667","11,399","3,38580806130632"
"-3,9",45,"3,3668","11,4196","3,3918260662944"
"-3,8",45,"3,367","11,4404","3,3978021978022"
"-3,7",45,"3,3671","11,4615","3,40396780612396"
"-3,6",45,"3,3672","11,4827","3,4101627464956"
"-3,5",45,"3,3672","11,5042","3,41654787360418"
"-3,4",45,"3,3673","11,5259","3,42289074332551"
"-3,3",45,"3,3674","11,5479","3,42932232583002"
"-3,2",45,"3,3674","11,5701","3,43591494921898"
"-3,1",45,"3,3675","11,5925","3,44246473645137"
-3,45,"3,3675","11,6151","3,44917594654788"
"-2,9",45,"3,3675","11,638","3,45597624350408"
"-2,8",45,"3,3675","11,661","3,46280623608018"
"-2,7",45,"3,3674","11,6842","3,46979865771812"
"-2,6",45,"3,3674","11,7076","3,47674763912811"
"-2,5",45,"3,3673","11,7312","3,48385947198052"
"-2,4",45,"3,3672","11,755","3,49103112378237"
"-2,3",45,"3,367","11,7789","3,4983367983368"
"-2,2",45,"3,3668","11,803","3,50570274444576"
"-2,1",45,"3,3666","11,8272","3,51309926929246"
-2,45,"3,3664","11,8516","3,52055608365019"
"-1,9",45,"3,366","11,8762","3,52828282828283"
"-1,8",45,"3,3657","11,9009","3,53593606084915"
"-1,7",45,"3,3652","11,9258","3,54386069178652"
"-1,6",45,"3,3647","11,9508","3,55181739828216"
"-1,5",45,"3,3641","11,976","3,55994173776047"
"-1,4",45,"3,3634","12,0014","3,56823452458821"
"-1,3",45,"3,3626","12,0271","3,576726342711"
"-1,2",45,"3,3618","12,0531","3,58531144029984"
"-1,1",45,"3,3609","12,0794","3,59409681930435"
-1,45,"3,3599","12,1062","3,60314295068306"
"-0,9",45,"3,3589","12,1334","3,6123135550329"
"-0,8",45,"3,3578","12,161","3,62171660015486"
"-0,7",45,"3,3567","12,1892","3,63130455506897"
"-0,6",45,"3,3557","12,218","3,64096909735674"
"-0,5",45,"3,3547","12,2474","3,65081825498554"
"-0,4",45,"3,3538","12,2774","3,66074303774823"
"-0,3",45,"3,3532","12,308","3,67052367887391"
"-0,2",45,"3,3529","12,3394","3,68021712547347"
"-0,1",45,"3,3528","12,3714","3,68987115246958"
0,45,"3,3532","12,4042","3,69921269235357"
"0,1",45,"3,3539","12,4377","3,7084289931125"
"0,2",45,"3,3549","12,4719","3,71751766073504"
"0,3",45,"3,356","12,5068","3,72669845053635"
"0,4",45,"3,3573","12,5424","3,73585917254937"
"0,5",45,"3,3586","12,5785","3,74516167450723"
"0,6",45,"3,3599","12,6152","3,7546355546296"
"0,7",45,"3,3613","12,6525","3,76416862523428"
"0,8",45,"3,3626","12,6901","3,77389520014275"
"0,9",45,"3,3638","12,7282","3,78387537903561"
1,45,"3,365","12,7667","3,79396731054978"
"1,1",45,"3,3662","12,8055","3,8041411680827"
"1,2",45,"3,3673","12,8446","3,81451014165652"
"1,3",45,"3,3683","12,8839","3,82504527506457"
"1,4",45,"3,3693","12,9235","3,83566319413528"
"1,5",45,"3,3702","12,9633","3,84644828200107"
"1,6",45,"3,3711","13,0033","3,85728693898134"
"1,7",45,"3,3719","13,0434","3,86826418339808"
"1,8",45,"3,3727","13,0836","3,87926587007442"
"1,9",45,"3,3734","13,1239","3,89040730420347"
2,45,"3,3741","13,1644","3,90160339053377"
"2,1",45,"3,3748","13,2048","3,91276520090079"
"2,2",45,"3,3754","13,2454","3,92409788469515"
"2,3",45,"3,376","13,286","3,93542654028436"
"2,4",45,"3,3766","13,3266","3,94675116981579"
"2,5",45,"3,3772","13,3672","3,95807177543527"
"2,6",45,"3,3777","13,4078","3,96950587678006"
"2,7",45,"3,3783","13,4484","3,98081875499512"
"2,8",45,"3,3788","13,489","3,99224576772819"
"2,9",45,"3,3793","13,5295","4,00363980706063"
3,45,"3,3798","13,5701","4,01506006272561"
"3,1",45,"3,3803","13,6105","4,02641777357039"
"3,2",45,"3,3807","13,651","4,03792114059219"
"3,3",45,"3,3812","13,6913","4,04924287235301"
"3,4",45,"3,3817","13,7316","4,06056125617293"
"3,5",45,"3,3821","13,7719","4,07199668844801"
"3,6",45,"3,3826","13,812","4,08324957133566"
"3,7",45,"3,383","13,8521","4,09462015962164"
"3,8",45,"3,3834","13,8921","4,10595850328072"
"3,9",45,"3,3839","13,9319","4,11711338987559"
4,45,"3,3843","13,9717","4,12838696333067"
"4,1",45,"3,3847","14,0114","4,13962832747363"
"4,2",45,"3,3852","14,051","4,15071487652133"
"4,3",45,"3,3856","14,0904","4,16186200378072"
"4,4",45,"3,386","14,1297","4,17297696396929"
"4,5",45,"3,3864","14,1689","4,18405976848571"
"4,6",45,"3,3869","14,2079","4,19495704036139"
"4,7",45,"3,3873","14,2468","4,20594573849379"
"4,8",45,"3,3877","14,2856","4,21690232311008"
"4,9",45,"3,3881","14,3241","4,22776777544937"
5,45,"3,3886","14,3626","4,23850557752464"
"5,1",45,"3,389","14,4008","4,24927707288286"
"5,2",45,"3,3894","14,4389","4,26001652209831"
"5,3",45,"3,3899","14,4767","4,27053895395144"
"5,4",45,"3,3904","14,5144","4,28102878716376"
"5,5",45,"3,3908","14,5519","4,29158310723133"
"5,6",45,"3,3913","14,5892","4,30194910506296"
"5,7",45,"3,3918","14,6263","4,31225308095996"
"5,8",45,"3,3922","14,6633","4,32265196627557"
"5,9",45,"3,3927","14,7001","4,3328617325434"
6,45,"3,3932","14,7368","4,3430390192149"
"6,1",45,"3,3937","14,7733","4,35315437428176"
"6,2",45,"3,3942","14,8097","4,36323728713688"
"6,3",45,"3,3947","14,846","4,37328777211536"
"6,4",45,"3,3952","14,8822","4,38330584354383"
"6,5",45,"3,3956","14,9182","4,39339144775592"
"6,6",45,"3,3961","14,9542","4,40334501339772"
"6,7",45,"3,3966","14,9901","4,41326620738385"
"6,8",45,"3,3971","15,0259","4,42315504400812"
"6,9",45,"3,3975","15,0616","4,43314201618837"
7,45,"3,398","15,0973","4,44299587992937"
"7,1",45,"3,3984","15,133","4,45297787193974"
"7,2",45,"3,3989","15,1686","4,46279678719586"
"7,3",45,"3,3993","15,2041","4,47271497072927"
"7,4",45,"3,3997","15,2397","4,48266023472659"
"7,5",45,"3,4001","15,2752","4,49257374783095"
"7,6",45,"3,4005","15,3108","4,50251433612704"
"7,7",45,"3,4008","15,3463","4,51255586920725"
"7,8",45,"3,4011","15,3819","4,52262503307753"
"7,9",45,"3,4015","15,4175","4,53255916507423"
8,45,"3,4017","15,4531","4,54275803274833"
"8,1",45,"3,402","15,4888","4,55285126396238"
"8,2",45,"3,4022","15,5246","4,56310622538358"
"8,3",45,"3,4024","15,5604","4,57335998118975"
"8,4",45,"3,4026","15,5963","4,58364192088403"
"8,5",45,"3,4027","15,6322","4,59405766009346"
"8,6",45,"3,4028","15,6683","4,60453156224286"
"8,7",45,"3,4029","15,7045","4,61503423550501"
"8,8",45,"3,4029","15,7407","4,62567222075289"
"8,9",45,"3,4029","15,7771","4,63636897939992"
9,45,"3,4029","15,8135","4,64706573804696"
"9,1",45,"3,4028","15,85","4,65792876454684"
"9,2",45,"3,4027","15,8866","4,66882181796809"
"9,3",45,"3,4025","15,9232","4,67985304922851"
"9,4",45,"3,4024","15,96","4,6908064895368"
"9,5",45,"3,4022","15,9968","4,70189877138322"
"9,6",45,"3,402","16,0336","4,7129923574368"
"9,7",45,"3,4017","16,0706","4,72428491636535"
"9,8",45,"3,4015","16,1076","4,73544024694988"
"9,9",45,"3,4012","16,1446","4,74673644596025"
10,45,"3,401","16,1817","4,75792413995884"
"10,1",45,"3,4007","16,2188","4,76925338900815"
"10,2",45,"3,4004","16,256","4,78061404540642"
"10,3",45,"3,4002","16,2933","4,79186518440092"
"10,4",45,"3,3999","16,3305","4,8032295067502"
"10,5",45,"3,3996","16,3678","4,81462525002942"
"10,6",45,"3,3994","16,4052","4,82591045478614"
"10,7",45,"3,3991","16,4425","4,83730987614369"
"10,8",45,"3,3989","16,4799","4,84859807584807"
"10,9",45,"3,3986","16,5173","4,86003060083564"
11,45,"3,3984","16,5548","4,87135122410546"
"11,1",45,"3,3982","16,5922","4,88264375257489"
"11,2",45,"3,398","16,6297","4,89396703943496"
"11,3",45,"3,3978","16,6672","4,90529165930897"
"11,4",45,"3,3976","16,7047","4,9166176124323"
"11,5",45,"3,3974","16,7421","4,92791546476717"
"11,6",45,"3,3973","16,7796","4,93909869602331"
"11,7",45,"3,3971","16,8171","4,95042830649672"
"11,8",45,"3,397","16,8546","4,96161318810715"
"11,9",45,"3,3969","16,892","4,97276928964644"
12,45,"3,3968","16,9295","4,98395548751766"
"12,1",45,"3,3967","16,9669","4,99511290370065"
"12,2",45,"3,3967","17,0044","5,00615303088292"
"12,3",45,"3,3967","17,0418","5,01716371772603"
"12,4",45,"3,3966","17,0793","5,02835188129306"
"12,5",45,"3,3966","17,1167","5,03936289230407"
"12,6",45,"3,3966","17,1541","5,05037390331508"
"12,7",45,"3,3967","17,1916","5,06126534577678"
"12,8",45,"3,3967","17,229","5,0722760326199"
"12,9",45,"3,3968","17,2664","5,0831370701837"
13,45,"3,3969","17,3039","5,09402690688569"
"13,1",45,"3,397","17,3413","5,10488666470415"
"13,2",45,"3,3971","17,3787","5,115745783168"
"13,3",45,"3,3972","17,4162","5,12663369833981"
"13,4",45,"3,3973","17,4536","5,13749153739735"
"13,5",45,"3,3974","17,4911","5,14837817154294"
"13,6",45,"3,3976","17,5285","5,15908288203438"
"13,7",45,"3,3977","17,566","5,16996791947494"
"13,8",45,"3,3979","17,6035","5,18069984402131"
"13,9",45,"3,3981","17,6409","5,19140107707248"
14,45,"3,3983","17,6784","5,20213047700321"
"14,1",45,"3,3985","17,7159","5,21285861409445"
"14,2",45,"3,3987","17,7534","5,22358548856916"
"14,3",45,"3,3989","17,7909","5,23431110065021"
"14,4",45,"3,3991","17,8284","5,24503545056044"
"14,5",45,"3,3993","17,866","5,25578795634395"
"14,6",45,"3,3995","17,9035","5,26650978085013"
"14,7",45,"3,3998","17,9411","5,27710453556092"
"14,8",45,"3,4","17,9787","5,28785294117647"
"14,9",45,"3,4002","18,0162","5,29857067231339"
15,45,"3,4005","18,0538","5,30916041758565"
"15,1",45,"3,4007","18,0914","5,31990472549769"
"15,2",45,"3,401","18,1291","5,33052043516613"
"15,3",45,"3,4013","18,1667","5,34110487166672"
"15,4",45,"3,4015","18,2043","5,35184477436425"
"15,5",45,"3,4018","18,242","5,36245517079193"
"15,6",45,"3,4021","18,2796","5,37303430234267"
"15,7",45,"3,4024","18,3172","5,38361156830473"
"15,8",45,"3,4027","18,3549","5,39421635759838"
"15,9",45,"3,403","18,3925","5,40478989127241"
16,45,"3,4032","18,4301","5,41552068641279"
"16,1",45,"3,4035","18,4677","5,42609078889379"
"16,2",45,"3,4038","18,5053","5,43665902814501"
"16,3",45,"3,4042","18,5429","5,44706538981258"
"16,4",45,"3,4045","18,5804","5,45760023498311"
"16,5",45,"3,4048","18,6179","5,46813322368421"
"16,6",45,"3,4051","18,6554","5,47866435640657"
"16,7",45,"3,4054","18,6929","5,48919363364069"
"16,8",45,"3,4057","18,7303","5,49969169333764"
"16,9",45,"3,406","18,7677","5,51018790369935"
17,45,"3,4064","18,805","5,52049084077031"
"17,1",45,"3,4067","18,8423","5,53095370886782"
"17,2",45,"3,407","18,8796","5,54141473437041"
"17,3",45,"3,4073","18,9167","5,55181522026238"
"17,4",45,"3,4077","18,9539","5,56207999530475"
"17,5",45,"3,408","18,9909","5,57244718309859"
"17,6",45,"3,4083","19,0279","5,58281254584397"
"17,7",45,"3,4087","19,0647","5,59295332531464"
"17,8",45,"3,409","19,1015","5,60325608682898"
"17,9",45,"3,4093","19,1382","5,61352770363418"
18,45,"3,4096","19,1747","5,62373885499765"
"18,1",45,"3,41","19,2111","5,63375366568915"
"18,2",45,"3,4103","19,2474","5,64390229598569"
"18,3",45,"3,4106","19,2835","5,65399050020524"
"18,4",45,"3,4109","19,3194","5,66401829429183"
"18,5",45,"3,4113","19,3552","5,67384867938909"
"18,6",45,"3,4116","19,3908","5,68378473443546"
"18,7",45,"3,4119","19,4263","5,69368973299335"
"18,8",45,"3,4122","19,4615","5,70350507004279"
"18,9",45,"3,4125","19,4966","5,71328937728938"
19,45,"3,4128","19,5315","5,72301336146273"
"19,1",45,"3,4131","19,5662","5,73267703846943"
"19,2",45,"3,4134","19,6008","5,74230972051327"
"19,3",45,"3,4137","19,6351","5,75185282830946"
"19,4",45,"3,414","19,6694","5,7613942589338"
"19,5",45,"3,4143","19,7034","5,77084614708725"
"19,6",45,"3,4145","19,7374","5,78046566115097"
"19,7",45,"3,4148","19,7712","5,78985592128382"
"19,8",45,"3,4151","19,805","5,7992445316389"
"19,9",45,"3,4153","19,8387","5,80877228940357"
-5,50,"3,9056","10,5074","2,69034207292093"
"-4,9",50,"3,9052","10,5315","2,69678889685547"
"-4,8",50,"3,9047","10,5557","2,70333188209081"
"-4,7",50,"3,9042","10,58","2,70990215665181"
"-4,6",50,"3,9038","10,6045","2,71645576105333"
"-4,5",50,"3,9033","10,6292","2,72313170906669"
"-4,4",50,"3,9029","10,6544","2,7298675343975"
"-4,3",50,"3,9024","10,6799","2,73675174251743"
"-4,2",50,"3,9019","10,7061","2,74381711473897"
"-4,1",50,"3,9015","10,7329","2,75096757657311"
-4,50,"3,901","10,7605","2,7583952832607"
"-3,9",50,"3,9006","10,7892","2,76603599446239"
"-3,8",50,"3,9001","10,819","2,77403143509141"
"-3,7",50,"3,8997","10,8502","2,78231658845552"
"-3,6",50,"3,8992","10,883","2,7910853508412"
"-3,5",50,"3,8987","10,9172","2,8002154564342"
"-3,4",50,"3,8983","10,9526","2,80958366467435"
"-3,3",50,"3,8978","10,989","2,81928267227667"
"-3,2",50,"3,8974","11,0258","2,82901421460461"
"-3,1",50,"3,8969","11,0629","2,83889758526008"
-3,50,"3,8964","11,0996","2,84868083358998"
"-2,9",50,"3,896","11,1357","2,85823921971253"
"-2,8",50,"3,8955","11,1708","2,86761648055449"
"-2,7",50,"3,8951","11,2045","2,87656286103053"
"-2,6",50,"3,8946","11,2369","2,88525137369691"
"-2,5",50,"3,8942","11,2683","2,8936110112475"
"-2,4",50,"3,8937","11,299","2,90186711867889"
"-2,3",50,"3,8932","11,3293","2,91002260351382"
"-2,2",50,"3,8928","11,3595","2,91807953144266"
"-2,1",50,"3,8923","11,3896","2,92618760116127"
-2,50,"3,8919","11,42","2,93429944243172"
"-1,9",50,"3,8914","11,4508","2,94259135529629"
"-1,8",50,"3,8909","11,482","2,95098820324347"
"-1,7",50,"3,8905","11,5136","2,95941395707493"
"-1,6",50,"3,8902","11,5459","2,96794509279729"
"-1,5",50,"3,8902","11,5788","2,97640224153"
"-1,4",50,"3,8905","11,6123","2,98478344685773"
"-1,3",50,"3,8911","11,6463","2,99306108812418"
"-1,2",50,"3,892","11,6808","3,00123329907503"
"-1,1",50,"3,893","11,7155","3,00937580272284"
-1,50,"3,894","11,7504","3,0175654853621"
"-0,9",50,"3,8951","11,7855","3,02572462837925"
"-0,8",50,"3,8961","11,8207","3,03398270064937"
"-0,7",50,"3,8972","11,8559","3,04215847274967"
"-0,6",50,"3,8982","11,8911","3,05040788056026"
"-0,5",50,"3,8992","11,9261","3,05860176446451"
"-0,4",50,"3,9003","11,961","3,06668717790939"
"-0,3",50,"3,9013","11,9956","3,07476994847871"
"-0,2",50,"3,9023","12,0299","3,08277169874177"
"-0,1",50,"3,9033","12,0638","3,09066687162145"
0,50,"3,9043","12,0973","3,09845554901007"
"0,1",50,"3,9052","12,1301","3,10614053057462"
"0,2",50,"3,9062","12,1623","3,11358865393477"
"0,3",50,"3,9072","12,1937","3,12082821457821"
"0,4",50,"3,9082","12,2243","3,1278593726012"
"0,5",50,"3,9091","12,2542","3,13478805863242"
"0,6",50,"3,9101","12,2834","3,14145418275747"
"0,7",50,"3,911","12,312","3,14804397852212"
"0,8",50,"3,912","12,3401","3,15442229038855"
"0,9",50,"3,9129","12,3678","3,16077589511615"
1,50,"3,9138","12,3952","3,16704992590321"
"1,1",50,"3,9147","12,4225","3,17329552711574"
"1,2",50,"3,9156","12,4499","3,17956379609766"
"1,3",50,"3,9165","12,4774","3,18585471722201"
"1,4",50,"3,9174","12,5052","3,19221932914688"
"1,5",50,"3,9183","12,5336","3,19873414490978"
"1,6",50,"3,9192","12,5625","3,20537354562156"
"1,7",50,"3,9201","12,5921","3,21218846457998"
"1,8",50,"3,9209","12,6222","3,21920987528374"
"1,9",50,"3,9218","12,6525","3,22619715436789"
2,50,"3,9226","12,683","3,23331463825014"
"2,1",50,"3,9234","12,7135","3,24042921955447"
"2,2",50,"3,9242","12,7438","3,24748993425412"
"2,3",50,"3,925","12,7736","3,25442038216561"
"2,4",50,"3,9258","12,8028","3,26119517041113"
"2,5",50,"3,9265","12,8311","3,26782121482236"
"2,6",50,"3,9272","12,858","3,27408840904461"
"2,7",50,"3,928","12,883","3,27978615071283"
"2,8",50,"3,9286","12,9052","3,28493610955557"
"2,9",50,"3,9293","12,9237","3,28905911994503"
3,50,"3,9299","12,9403","3,29278098679356"
"3,1",50,"3,9304","12,9582","3,29691634439243"
"3,2",50,"3,931","12,9787","3,30162808445688"
"3,3",50,"3,9315","13,0023","3,30721098817245"
"3,4",50,"3,9319","13,0283","3,31348711818714"
"3,5",50,"3,9323","13,0564","3,32029600996872"
"3,6",50,"3,9326","13,0861","3,32759497533438"
"3,7",50,"3,9329","13,1172","3,33524879859646"
"3,8",50,"3,9331","13,1495","3,34329155119371"
"3,9",50,"3,9333","13,1826","3,35153687743116"
4,50,"3,9334","13,2166","3,36009559160014"
"4,1",50,"3,9335","13,2512","3,3688064065082"
"4,2",50,"3,9336","13,2864","3,37766931055522"
"4,3",50,"3,9337","13,3221","3,38665887078323"
"4,4",50,"3,9338","13,3583","3,39577507753317"
"4,5",50,"3,9339","13,395","3,40501792114695"
"4,6",50,"3,9341","13,4319","3,41422434610203"
"4,7",50,"3,9343","13,4692","3,42353150496912"
"4,8",50,"3,9345","13,5068","3,43291396619647"
"4,9",50,"3,9348","13,5447","3,44228423299787"
5,50,"3,9352","13,5827","3,45159077048181"
"5,1",50,"3,9356","13,621","3,4609716434597"
"5,2",50,"3,9361","13,6594","3,47028784837784"
"5,3",50,"3,9365","13,6979","3,47971548329735"
"5,4",50,"3,9371","13,7366","3,48901475705468"
"5,5",50,"3,9376","13,7754","3,4984254368143"
"5,6",50,"3,9382","13,8144","3,50779543954091"
"5,7",50,"3,9387","13,8534","3,51725188513977"
"5,8",50,"3,9393","13,8925","3,52664178915036"
"5,9",50,"3,9399","13,9318","3,53607959592883"
6,50,"3,9405","13,9711","3,54551452861312"
"6,1",50,"3,9411","14,0105","3,55497196214255"
"6,2",50,"3,9417","14,0499","3,56442651647766"
"6,3",50,"3,9423","14,0894","3,57390355883621"
"6,4",50,"3,943","14,129","3,58331219883338"
"6,5",50,"3,9436","14,1687","3,59283395881935"
"6,6",50,"3,9442","14,2084","3,60235282186502"
"6,7",50,"3,9448","14,2481","3,61186878929223"
"6,8",50,"3,9454","14,2879","3,62140720839459"
"6,9",50,"3,946","14,3278","3,63096806893056"
7,50,"3,9466","14,3677","3,64052602239903"
"7,1",50,"3,9472","14,4076","3,65008107012566"
"7,2",50,"3,9477","14,4476","3,65975124756187"
"7,3",50,"3,9483","14,4876","3,66932603905478"
"7,4",50,"3,9489","14,5277","3,67892324444782"
"7,5",50,"3,9494","14,5677","3,68858560794045"
"7,6",50,"3,95","14,6079","3,69820253164557"
"7,7",50,"3,9505","14,648","3,70788507783825"
"7,8",50,"3,951","14,6882","3,71759048342192"
"7,9",50,"3,9515","14,7283","3,72726812602809"
8,50,"3,952","14,7686","3,73699392712551"
"8,1",50,"3,9525","14,8088","3,74669196710942"
"8,2",50,"3,953","14,8491","3,75641285099924"
"8,3",50,"3,9534","14,8893","3,76620124449841"
"8,4",50,"3,9539","14,9296","3,77591744859506"
"8,5",50,"3,9543","14,9699","3,78572693017728"
"8,6",50,"3,9548","15,0103","3,79546374026499"
"8,7",50,"3,9552","15,0506","3,80526901294498"
"8,8",50,"3,9556","15,0909","3,8150723025584"
"8,9",50,"3,956","15,1313","3,82489888776542"
9,50,"3,9564","15,1717","3,83472348599737"
"9,1",50,"3,9567","15,212","3,84461798973892"
"9,2",50,"3,9571","15,2524","3,85443885673852"
"9,3",50,"3,9575","15,2928","3,86425773847126"
"9,4",50,"3,9579","15,3331","3,8740493696152"
"9,5",50,"3,9582","15,3735","3,88396240715477"
"9,6",50,"3,9586","15,4138","3,8937503157682"
"9,7",50,"3,959","15,4542","3,90356150543066"
"9,8",50,"3,9594","15,4945","3,91334545638228"
"9,9",50,"3,9597","15,5348","3,92322650705862"
10,50,"3,9601","15,5751","3,93300674225398"
"10,1",50,"3,9605","15,6154","3,9427850018937"
"10,2",50,"3,9609","15,6556","3,95253603978894"
"10,3",50,"3,9613","15,6958","3,962285108424"
"10,4",50,"3,9618","15,7359","3,97190670907163"
"10,5",50,"3,9622","15,7761","3,9816516076927"
"10,6",50,"3,9626","15,8161","3,9913440670267"
"10,7",50,"3,9631","15,8562","4,00095884534834"
"10,8",50,"3,9636","15,8961","4,01052073872237"
"10,9",50,"3,964","15,9361","4,0202068617558"
11,50,"3,9645","15,9759","4,02973893303065"
"11,1",50,"3,9651","16,0157","4,03916672971678"
"11,2",50,"3,9656","16,0554","4,04866854952592"
"11,3",50,"3,9661","16,095","4,05814275989007"
"11,4",50,"3,9667","16,1345","4,06748682784178"
"11,5",50,"3,9673","16,1738","4,07677765734883"
"11,6",50,"3,968","16,2131","4,0859627016129"
"11,7",50,"3,9686","16,2522","4,09519729879554"
"11,8",50,"3,9693","16,2912","4,10430050638652"
"11,9",50,"3,97","16,3299","4,11332493702771"
12,50,"3,9708","16,3685","4,12221718545381"
"12,1",50,"3,9715","16,4069","4,13115951151958"
"12,2",50,"3,9724","16,4451","4,13983989527741"
"12,3",50,"3,9732","16,4831","4,14857042182624"
"12,4",50,"3,9741","16,5208","4,15711733474246"
"12,5",50,"3,9751","16,5584","4,1655304269075"
"12,6",50,"3,9761","16,5958","4,17388898669551"
"12,7",50,"3,9771","16,633","4,18219305524126"
"12,8",50,"3,9782","16,67","4,1903373384948"
"12,9",50,"3,9794","16,707","4,19837161381113"
13,50,"3,9806","16,7438","4,20635080138673"
"13,1",50,"3,9819","16,7805","4,21419422888571"
"13,2",50,"3,9832","16,8171","4,22200743121109"
"13,3",50,"3,9846","16,8535","4,22965918787331"
"13,4",50,"3,9861","16,8899","4,2371992674544"
"13,5",50,"3,9876","16,9263","4,24473367439061"
"13,6",50,"3,9892","16,9625","4,25210568535045"
"13,7",50,"3,9908","16,9987","4,25947178510574"
"13,8",50,"3,9925","17,0348","4,26670006261741"
"13,9",50,"3,9943","17,0709","4,27381518664096"
14,50,"3,9961","17,1068","4,28087385200571"
"14,1",50,"3,9979","17,1428","4,28795117436654"
"14,2",50,"3,9998","17,1787","4,29488974448722"
"14,3",50,"4,0017","17,2146","4,30182172576655"
"14,4",50,"4,0037","17,2504","4,30861453155831"
"14,5",50,"4,0057","17,2862","4,31540055421025"
"14,6",50,"4,0077","17,322","4,32217980387754"
"14,7",50,"4,0098","17,3578","4,3288443313881"
"14,8",50,"4,0118","17,3935","4,33558502417867"
"14,9",50,"4,0139","17,4292","4,3422108174095"
15,50,"4,016","17,465","4,34885458167331"
"15,1",50,"4,0181","17,5006","4,35544162663946"
"15,2",50,"4,0202","17,5363","4,36204666434506"
"15,3",50,"4,0223","17,5719","4,36861994381324"
"15,4",50,"4,0244","17,6075","4,37518636318457"
"15,5",50,"4,0265","17,6431","4,3817459331926"
"15,6",50,"4,0285","17,6786","4,3883827727442"
"15,7",50,"4,0306","17,7141","4,39490398451843"
"15,8",50,"4,0325","17,7496","4,40163670179789"
"15,9",50,"4,0345","17,785","4,40822902466229"
16,50,"4,0364","17,8203","4,41489941532058"
"16,1",50,"4,0382","17,8557","4,42169778614234"
"16,2",50,"4,04","17,891","4,42846534653465"
"16,3",50,"4,0418","17,9262","4,43520213766144"
"16,4",50,"4,0434","17,9614","4,44215264381461"
"16,5",50,"4,045","17,9966","4,44909765142151"
"16,6",50,"4,0466","18,0317","4,45601245490041"
"16,7",50,"4,0481","18,0668","4,46303203972234"
"16,8",50,"4,0496","18,1019","4,47004642433821"
"16,9",50,"4,051","18,1369","4,47714144655641"
17,50,"4,0523","18,1719","4,48434222540286"
"17,1",50,"4,0536","18,2069","4,49153838563252"
"17,2",50,"4,0549","18,2418","4,49870527016696"
"17,3",50,"4,0561","18,2767","4,50597864944158"
"17,4",50,"4,0573","18,3116","4,51324772632046"
"17,5",50,"4,0585","18,3465","4,52051250461993"
"17,6",50,"4,0596","18,3813","4,52785988767366"
"17,7",50,"4,0607","18,4162","4,5352279163691"
"17,8",50,"4,0618","18,451","4,54256733467921"
"17,9",50,"4,0628","18,4858","4,5500147681402"
18,50,"4,0638","18,5206","4,55745853634529"
"18,1",50,"4,0648","18,5553","4,5648740405432"
"18,2",50,"4,0657","18,5901","4,57242295299702"
"18,3",50,"4,0667","18,6248","4,57983131285809"
"18,4",50,"4,0676","18,6596","4,58737338971384"
"18,5",50,"4,0685","18,6943","4,59488755069436"
"18,6",50,"4,0694","18,729","4,60239838796874"
"18,7",50,"4,0702","18,7637","4,61001916367746"
"18,8",50,"4,0711","18,7984","4,61752351944192"
"18,9",50,"4,0719","18,8331","4,62513814189936"
19,50,"4,0727","18,8678","4,63274977287794"
"19,1",50,"4,0735","18,9025","4,64035841414017"
"19,2",50,"4,0743","18,9371","4,64793952335371"
"19,3",50,"4,0751","18,9718","4,65554219528355"
"19,4",50,"4,0759","19,0065","4,66314188277436"
"19,5",50,"4,0767","19,0412","4,67073858758309"
"19,6",50,"4,0775","19,0758","4,67830778663397"
"19,7",50,"4,0783","19,1105","4,68589853615477"
"19,8",50,"4,079","19,1451","4,69357685707281"
"19,9",50,"4,0798","19,1798","4,70116182165793"
0,60,"4,3987","11,779","2,67783663355082"
"0,1",60,"4,3994","11,8066","2,68368413874619"
"0,2",60,"4,4002","11,8342","2,68946866051543"
"0,3",60,"4,4009","11,8618","2,69531232247949"
"0,4",60,"4,4016","11,8894","2,70115412577245"
"0,5",60,"4,4024","11,917","2,70693258222788"
"0,6",60,"4,4031","11,9447","2,71279325929459"
"0,7",60,"4,4039","11,9723","2,71856763323418"
"0,8",60,"4,4046","11,9999","2,72440176179449"
"0,9",60,"4,4054","12,0275","2,73017206156081"
1,60,"4,4061","12,0551","2,73600236036404"
"1,1",60,"4,4068","12,0827","2,74183080693474"
"1,2",60,"4,4076","12,1103","2,74759506307287"
"1,3",60,"4,4083","12,1379","2,75341968559309"
"1,4",60,"4,4091","12,1655","2,75917987797963"
"1,5",60,"4,4098","12,1931","2,76500068030296"
"1,6",60,"4,4105","12,2207","2,77081963496202"
"1,7",60,"4,4113","12,2483","2,77657379910684"
"1,8",60,"4,412","12,2759","2,78238893925657"
"1,9",60,"4,4128","12,3035","2,78813905003626"
2,60,"4,4135","12,3311","2,79395037951739"
"2,1",60,"4,4143","12,3587","2,79969644111184"
"2,2",60,"4,415","12,3863","2,80550396375991"
"2,3",60,"4,4157","12,4139","2,81130964512988"
"2,4",60,"4,4165","12,4415","2,81704969998868"
"2,5",60,"4,4172","12,4691","2,82285158018654"
"2,6",60,"4,418","12,4966","2,82856496152105"
"2,7",60,"4,4187","12,5242","2,83436304795528"
"2,8",60,"4,4195","12,5518","2,84009503337482"
"2,9",60,"4,4202","12,5795","2,84591194968553"
3,60,"4,4209","12,6072","2,85172702390916"
"3,1",60,"4,4217","12,6351","2,85752086301649"
"3,2",60,"4,4224","12,663","2,86337735166425"
"3,3",60,"4,4232","12,6912","2,86923494302767"
"3,4",60,"4,4239","12,7195","2,87517801035286"
"3,5",60,"4,4246","12,748","2,88116439904172"
"3,6",60,"4,4254","12,7767","2,88712884710987"
"3,7",60,"4,4261","12,8058","2,89324687648268"
"3,8",60,"4,4269","12,8351","2,89934265513113"
"3,9",60,"4,4276","12,8647","2,90556960881742"
4,60,"4,4284","12,8947","2,91181916719357"
"4,1",60,"4,4291","12,925","2,91820008579621"
"4,2",60,"4,4298","12,9558","2,92469185967764"
"4,3",60,"4,4306","12,987","2,93120570577348"
"4,4",60,"4,4313","13,0186","2,93787376165008"
"4,5",60,"4,4321","13,0506","2,94456352519122"
"4,6",60,"4,4328","13,0832","2,95145280635264"
"4,7",60,"4,4336","13,1163","2,95838596174666"
"4,8",60,"4,4343","13,1498","2,96547369370588"
"4,9",60,"4,435","13,1839","2,97269447576099"
5,60,"4,4358","13,2186","2,97998106316786"
"5,1",60,"4,4365","13,2537","2,98742251775048"
"5,2",60,"4,4373","13,2893","2,99490681270142"
"5,3",60,"4,438","13,3253","3,00254619197837"
"5,4",60,"4,4388","13,3616","3,01018293232405"
"5,5",60,"4,4395","13,3983","3,01797499718437"
"5,6",60,"4,4402","13,4353","3,02583216972208"
"5,7",60,"4,441","13,4726","3,03368610673272"
"5,8",60,"4,4417","13,5101","3,04165071931918"
"5,9",60,"4,4425","13,5478","3,04958919527293"
6,60,"4,4432","13,5857","3,05763863881887"
"6,1",60,"4,4439","13,6238","3,06573055199262"
"6,2",60,"4,4447","13,662","3,07377325803766"
"6,3",60,"4,4454","13,7003","3,08190489044855"
"6,4",60,"4,4462","13,7386","3,08996446403671"
"6,5",60,"4,4469","13,777","3,09811329240595"
"6,6",60,"4,4477","13,8154","3,10618971603301"
"6,7",60,"4,4484","13,8537","3,11431076342056"
"6,8",60,"4,4491","13,892","3,12242925535502"
"6,9",60,"4,4499","13,9302","3,13045236971617"
7,60,"4,4506","13,9683","3,13852064890127"
"7,1",60,"4,4514","14,0063","3,1464932380824"
"7,2",60,"4,4521","14,0441","3,15448889288201"
"7,3",60,"4,4529","14,0816","3,16234364122257"
"7,4",60,"4,4536","14,119","3,1702442967487"
"7,5",60,"4,4544","14,1561","3,17800377155172"
"7,6",60,"4,4551","14,1931","3,18580952167179"
"7,7",60,"4,4559","14,2299","3,19349626338114"
"7,8",60,"4,4566","14,2666","3,20122963694296"
"7,9",60,"4,4574","14,3032","3,20886615515772"
8,60,"4,4581","14,3396","3,21652722011619"
"8,1",60,"4,4589","14,3759","3,22409114355559"
"8,2",60,"4,4596","14,4121","3,23170239483362"
"8,3",60,"4,4604","14,4483","3,23923863330643"
"8,4",60,"4,4611","14,4844","3,24682253255923"
"8,5",60,"4,4619","14,5205","3,25433111454761"
"8,6",60,"4,4626","14,5566","3,26191009725272"
"8,7",60,"4,4634","14,5926","3,26939104718376"
"8,8",60,"4,4642","14,6287","3,27689171632095"
"8,9",60,"4,465","14,6648","3,28438969764838"
9,60,"4,4657","14,701","3,2919811003874"
"9,1",60,"4,4665","14,7373","3,29951863875518"
"9,2",60,"4,4673","14,7736","3,307053477492"
"9,3",60,"4,4681","14,8101","3,3146303798035"
"9,4",60,"4,4689","14,8466","3,32220456935711"
"9,5",60,"4,4697","14,8834","3,32984316620802"
"9,6",60,"4,4705","14,9202","3,33747902919137"
"9,7",60,"4,4713","14,9572","3,34515688949522"
"9,8",60,"4,4721","14,9944","3,35287672458129"
"9,9",60,"4,4729","15,0317","3,36061615506718"
10,60,"4,4738","15,069","3,3682775269346"
"10,1",60,"4,4746","15,1065","3,3760559603093"
"10,2",60,"4,4754","15,1441","3,38385395718818"
"10,3",60,"4,4763","15,1818","3,3915957375511"
"10,4",60,"4,4772","15,2195","3,39933440543197"
"10,5",60,"4,478","15,2573","3,40716837874051"
"10,6",60,"4,4789","15,2951","3,414923307062"
"10,7",60,"4,4798","15,3329","3,42267511942497"
"10,8",60,"4,4808","15,3708","3,43036957686127"
"10,9",60,"4,4817","15,4087","3,43813731396568"
11,60,"4,4826","15,4466","3,44590193191451"
"11,1",60,"4,4836","15,4845","3,45358640378267"
"11,2",60,"4,4846","15,5224","3,46126744860188"
"11,3",60,"4,4856","15,5602","3,46892277510255"
"11,4",60,"4,4866","15,5981","3,47659697766683"
"11,5",60,"4,4877","15,6359","3,48416783653096"
"11,6",60,"4,4888","15,6738","3,49175726252005"
"11,7",60,"4,4899","15,7116","3,49932069756565"
"11,8",60,"4,4911","15,7493","3,50678007615061"
"11,9",60,"4,4923","15,7871","3,51425772989337"
12,60,"4,4935","15,8248","3,52170913541783"
"12,1",60,"4,4947","15,8624","3,5291343137473"
"12,2",60,"4,496","15,9001","3,53649911032028"
"12,3",60,"4,4973","15,9377","3,54383741355925"
"12,4",60,"4,4987","15,9752","3,55107030920044"
"12,5",60,"4,5","16,0127","3,55837777777778"
"12,6",60,"4,5014","16,0502","3,56560181276936"
"12,7",60,"4,5028","16,0877","3,57282135560096"
"12,8",60,"4,5042","16,1251","3,58001420896053"
"12,9",60,"4,5056","16,1625","3,58720259232955"
13,60,"4,5071","16,1999","3,59430676044463"
"13,1",60,"4,5085","16,2373","3,6014860818454"
"13,2",60,"4,5099","16,2746","3,60863877247833"
"13,3",60,"4,5113","16,312","3,61580919025558"
"13,4",60,"4,5127","16,3493","3,62295299931305"
"13,5",60,"4,5142","16,3866","3,63001196225245"
"13,6",60,"4,5155","16,4239","3,63722732809213"
"13,7",60,"4,5169","16,4611","3,64433571697403"
"13,8",60,"4,5183","16,4984","3,65146183299028"
"13,9",60,"4,5196","16,5356","3,65864235773077"
14,60,"4,521","16,5728","3,66573766865738"
"14,1",60,"4,5223","16,61","3,67290980253411"
"14,2",60,"4,5236","16,6472","3,68007781413034"
"14,3",60,"4,5249","16,6844","3,68724170699905"
"14,4",60,"4,5262","16,7216","3,69440148468914"
"14,5",60,"4,5275","16,7588","3,70155715074544"
"14,6",60,"4,5287","16,7959","3,70876852076755"
"14,7",60,"4,53","16,8331","3,71591611479029"
"14,8",60,"4,5312","16,8702","3,72311970338983"
"14,9",60,"4,5324","16,9074","3,73034154090548"
15,60,"4,5337","16,9445","3,73745505878201"
"15,1",60,"4,5349","16,9816","3,7446470704977"
"15,2",60,"4,5361","17,0187","3,75183527700007"
"15,3",60,"4,5373","17,0558","3,75901968130827"
"15,4",60,"4,5385","17,0929","3,76620028643825"
"15,5",60,"4,5397","17,13","3,77337709540278"
"15,6",60,"4,5409","17,1671","3,78055011121143"
"15,7",60,"4,5421","17,2042","3,78771933687061"
"15,8",60,"4,5433","17,2413","3,79488477538353"
"15,9",60,"4,5445","17,2784","3,80204642975025"
16,60,"4,5457","17,3155","3,80920430296764"
"16,1",60,"4,5469","17,3526","3,81635839802943"
"16,2",60,"4,5481","17,3896","3,82348673072272"
"16,3",60,"4,5492","17,4267","3,83071748878924"
"16,4",60,"4,5504","17,4638","3,83786040787623"
"16,5",60,"4,5516","17,5008","3,84497759029792"
"16,6",60,"4,5528","17,5379","3,85211298541557"
"16,7",60,"4,554","17,575","3,85924462011418"
"16,8",60,"4,5551","17,6121","3,86645737744506"
"16,9",60,"4,5563","17,6491","3,8735596865878"
17,60,"4,5575","17,6862","3,88068019747669"
"17,1",60,"4,5587","17,7233","3,88779695965955"
"17,2",60,"4,5599","17,7603","3,89488804579048"
"17,3",60,"4,5611","17,7974","3,90199732520664"
"17,4",60,"4,5623","17,8345","3,90910286478311"
"17,5",60,"4,5635","17,8715","3,91618275446477"
"17,6",60,"4,5647","17,9086","3,92328082897014"
"17,7",60,"4,5659","17,9457","3,93037517247421"
"17,8",60,"4,5671","17,9827","3,93744389218541"
"17,9",60,"4,5683","18,0198","3,94453078825821"
18,60,"4,5695","18,0569","3,95161396214028"
"18,1",60,"4,5707","18,0939","3,95867153827641"
"18,2",60,"4,572","18,131","3,9656605424322"
"18,3",60,"4,5732","18,168","3,97271057465232"
"18,4",60,"4,5745","18,2051","3,97969176959231"
"18,5",60,"4,5758","18,2422","3,98666899777088"
"18,6",60,"4,5771","18,2792","3,99362041467305"
"18,7",60,"4,5784","18,3163","4,00058972566836"
"18,8",60,"4,5798","18,3533","4,00744573998865"
"18,9",60,"4,5811","18,3904","4,014407020148"
19,60,"4,5826","18,4275","4,02118884476062"
"19,1",60,"4,584","18,4645","4,02803228621292"
"19,2",60,"4,5855","18,5016","4,03480536473667"
"19,3",60,"4,5871","18,5386","4,04146410586209"
"19,4",60,"4,5888","18,5757","4,04805177824268"
"19,5",60,"4,5905","18,6127","4,05461278727807"
"19,6",60,"4,5924","18,6498","4,06101384896786"
"19,7",60,"4,5945","18,6869","4,06723256067037"
"19,8",60,"4,5967","18,7239","4,07333521874388"
"19,9",60,"4,5992","18,761","4,07918768481475"
